{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,000 kg",
    "Date": "17.06.2025",
    "Manufacturer": "Gree Electric Appliances, Inc. of Zhuhai",
    "Modelname": "Versati monobloc G3/G4 R290 8/10kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "GRS-CQ10PD/NPG4-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.00",
          "5_10_0_0": "8.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.10",
          "5_10_0_0": "2.57"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.75",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "194",
          "5_3_0_0": "152",
          "4_1_0_0": "277",
          "5_1_0_0": "198",
          "4_2_0_0": "181",
          "5_2_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.00",
          "4_1_0_0": "8.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "8.00",
          "5_2_0_0": "8.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.88",
          "4_1_0_0": "7.00",
          "5_1_0_0": "5.03",
          "4_2_0_0": "4.60",
          "5_2_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.82",
          "4_2_0_0": "4.86",
          "5_2_0_0": "5.03"
        },
        "EN14825_009": {
          "4_3_0_0": "2.84",
          "5_3_0_0": "2.25",
          "4_2_0_0": "3.75",
          "5_2_0_0": "2.86"
        },
        "EN14825_010": {
          "4_3_0_0": "4.45",
          "5_3_0_0": "3.88",
          "4_1_0_0": "8.35",
          "5_1_0_0": "8.22",
          "4_2_0_0": "2.85",
          "5_2_0_0": "2.84"
        },
        "EN14825_011": {
          "4_3_0_0": "4.71",
          "5_3_0_0": "4.04",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.44",
          "4_2_0_0": "5.87",
          "5_2_0_0": "3.94"
        },
        "EN14825_012": {
          "4_3_0_0": "3.01",
          "5_3_0_0": "2.59",
          "4_1_0_0": "5.28",
          "5_1_0_0": "5.24",
          "4_2_0_0": "2.92",
          "5_2_0_0": "2.96"
        },
        "EN14825_013": {
          "4_3_0_0": "7.11",
          "5_3_0_0": "4.61",
          "4_1_0_0": "6.11",
          "5_1_0_0": "4.12",
          "4_2_0_0": "7.30",
          "5_2_0_0": "5.43"
        },
        "EN14825_014": {
          "4_3_0_0": "2.31",
          "5_3_0_0": "2.45",
          "4_1_0_0": "2.52",
          "5_1_0_0": "2.93",
          "4_2_0_0": "2.50",
          "5_2_0_0": "2.05"
        },
        "EN14825_015": {
          "4_3_0_0": "8.88",
          "5_3_0_0": "6.68",
          "4_1_0_0": "9.01",
          "5_1_0_0": "7.00",
          "4_2_0_0": "7.96",
          "5_2_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.82",
          "4_1_0_0": "8.35",
          "5_1_0_0": "8.22",
          "4_2_0_0": "6.30",
          "5_2_0_0": "6.41"
        },
        "EN14825_017": {
          "4_3_0_0": "2.84",
          "5_3_0_0": "2.25",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.44",
          "4_2_0_0": "2.61",
          "5_2_0_0": "1.62"
        },
        "EN14825_018": {
          "4_3_0_0": "8.01",
          "5_3_0_0": "7.18",
          "4_1_0_0": "8.35",
          "5_1_0_0": "8.22",
          "4_2_0_0": "6.12",
          "5_2_0_0": "5.62"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.01",
          "4_1_0_0": "3.55",
          "5_1_0_0": "2.44",
          "4_2_0_0": "2.08",
          "5_2_0_0": "1.59"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.82",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.88",
          "5_2_0_0": "2.38"
        },
        "EN14825_029": {
          "4_3_0_0": "3722",
          "5_3_0_0": "4109",
          "4_1_0_0": "1592",
          "5_1_0_0": "2182",
          "4_2_0_0": "4133",
          "5_2_0_0": "5784"
        },
        "EN14825_044": {
          "4_2_0_0": "6.30",
          "5_2_0_0": "6.41"
        },
        "EN14825_045": {
          "4_2_0_0": "2.61",
          "5_2_0_0": "1.62"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.970",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.940",
          "5_2_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.930",
          "4_1_0_0": "0.910",
          "5_1_0_0": "0.940",
          "4_2_0_0": "0.910",
          "5_2_0_0": "0.920"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "123",
          "0_2_0_0": "100",
          "0_3_0_0": "121"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.32",
          "0_3_0_0": "2.81"
        },
        "EN16147_004": {
          "0_1_0_0": "2:18",
          "0_2_0_0": "4:49",
          "0_3_0_0": "2:27"
        },
        "EN16147_005": {
          "0_1_0_0": "64.4",
          "0_2_0_0": "107.7",
          "0_3_0_0": "90.3"
        },
        "EN16147_006": {
          "0_1_0_0": "61.8",
          "0_2_0_0": "62.4",
          "0_3_0_0": "60.4"
        },
        "EN16147_007": {
          "0_1_0_0": "431",
          "0_2_0_0": "421",
          "0_3_0_0": "424"
        }
      }
    },
    {
      "title": "GRS-CQ8Pd/NpG4-E",
      "properties": {
        "application": "4",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.40",
          "5_10_0_0": "7.20"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.68",
          "5_10_0_0": "2.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.60"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "202",
          "5_3_0_0": "152",
          "4_1_0_0": "278",
          "5_1_0_0": "198",
          "4_2_0_0": "178",
          "5_2_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "7.00",
          "4_1_0_0": "8.00",
          "5_1_0_0": "8.00",
          "4_2_0_0": "7.00",
          "5_2_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.13",
          "5_3_0_0": "3.88",
          "4_1_0_0": "7.03",
          "5_1_0_0": "5.03",
          "4_2_0_0": "4.53",
          "5_2_0_0": "3.38"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.90",
          "4_2_0_0": "4.06",
          "5_2_0_0": "4.58"
        },
        "EN14825_009": {
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.32",
          "4_2_0_0": "3.78",
          "5_2_0_0": "2.87"
        },
        "EN14825_010": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.62",
          "4_1_0_0": "7.91",
          "5_1_0_0": "7.81",
          "4_2_0_0": "2.55",
          "5_2_0_0": "2.54"
        },
        "EN14825_011": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.04",
          "4_1_0_0": "3.68",
          "5_1_0_0": "2.51",
          "4_2_0_0": "5.50",
          "5_2_0_0": "3.95"
        },
        "EN14825_012": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.57",
          "4_1_0_0": "5.28",
          "5_1_0_0": "5.24",
          "4_2_0_0": "2.92",
          "5_2_0_0": "2.99"
        },
        "EN14825_013": {
          "4_3_0_0": "7.23",
          "5_3_0_0": "4.52",
          "4_1_0_0": "6.11",
          "5_1_0_0": "4.12",
          "4_2_0_0": "7.30",
          "5_2_0_0": "5.56"
        },
        "EN14825_014": {
          "4_3_0_0": "2.31",
          "5_3_0_0": "2.45",
          "4_1_0_0": "2.48",
          "5_1_0_0": "2.93",
          "4_2_0_0": "2.52",
          "5_2_0_0": "2.13"
        },
        "EN14825_015": {
          "4_3_0_0": "8.88",
          "5_3_0_0": "6.70",
          "4_1_0_0": "9.05",
          "5_1_0_0": "7.00",
          "4_2_0_0": "7.92",
          "5_2_0_0": "6.55"
        },
        "EN14825_016": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.90",
          "4_1_0_0": "7.91",
          "5_1_0_0": "7.81",
          "4_2_0_0": "5.53",
          "5_2_0_0": "5.73"
        },
        "EN14825_017": {
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.32",
          "4_1_0_0": "3.68",
          "5_1_0_0": "2.51",
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.08"
        },
        "EN14825_018": {
          "4_3_0_0": "7.91",
          "5_3_0_0": "6.65",
          "4_1_0_0": "7.91",
          "5_1_0_0": "7.81",
          "4_2_0_0": "5.80",
          "5_2_0_0": "5.10"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "2.01",
          "4_1_0_0": "3.68",
          "5_1_0_0": "2.51",
          "4_2_0_0": "2.09",
          "5_2_0_0": "1.59"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "25",
          "5_3_0_0": "25",
          "4_1_0_0": "25",
          "5_1_0_0": "25",
          "4_2_0_0": "25",
          "5_2_0_0": "25"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.09",
          "5_3_0_0": "0.35",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "1.20",
          "5_2_0_0": "1.90"
        },
        "EN14825_029": {
          "4_3_0_0": "3226",
          "5_3_0_0": "3556",
          "4_1_0_0": "1502",
          "5_1_0_0": "2073",
          "4_2_0_0": "3693",
          "5_2_0_0": "5123"
        },
        "EN14825_044": {
          "4_2_0_0": "5.53",
          "5_2_0_0": "5.73"
        },
        "EN14825_045": {
          "4_2_0_0": "2.73",
          "5_2_0_0": "2.08"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990",
          "4_2_0_0": "0.980",
          "5_2_0_0": "0.980"
        },
        "EN14825_048": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970",
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_2_0_0": "0.950",
          "5_2_0_0": "0.960"
        },
        "EN14825_049": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.960",
          "4_1_0_0": "0.970",
          "5_1_0_0": "0.980",
          "4_2_0_0": "0.940",
          "5_2_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.930",
          "4_1_0_0": "0.910",
          "5_1_0_0": "0.940",
          "4_2_0_0": "0.910",
          "5_2_0_0": "0.920"
        },
        "EN16147_001": {
          "0_1_0_0": "XL",
          "0_2_0_0": "XL",
          "0_3_0_0": "XL"
        },
        "EN16147_002": {
          "0_1_0_0": "123",
          "0_2_0_0": "100",
          "0_3_0_0": "121"
        },
        "EN16147_003": {
          "0_1_0_0": "2.92",
          "0_2_0_0": "2.32",
          "0_3_0_0": "2.81"
        },
        "EN16147_004": {
          "0_1_0_0": "2:18",
          "0_2_0_0": "4:49",
          "0_3_0_0": "2:27"
        },
        "EN16147_005": {
          "0_1_0_0": "64.4",
          "0_2_0_0": "107.7",
          "0_3_0_0": "90.3"
        },
        "EN16147_006": {
          "0_1_0_0": "61.8",
          "0_2_0_0": "62.4",
          "0_3_0_0": "60.4"
        },
        "EN16147_007": {
          "0_1_0_0": "431",
          "0_2_0_0": "421",
          "0_3_0_0": "424"
        }
      }
    }
  ]
}