{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "0,880 kg",
    "Date": "19.09.2023",
    "Manufacturer": "Groupe Atlantic",
    "Modelname": "Alf\u00e9a Excellia M 6",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Alf\u00e9a Excellia M 6",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "5.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.00",
          "5_10_0_0": "1.72"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.99",
          "5_10_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_3_0_0": "5.80",
          "5_3_0_0": "5.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.79",
          "5_3_0_0": "3.39"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.08"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "3.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.90"
        },
        "EN14825_013": {
          "4_3_0_0": "6.33",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.40"
        },
        "EN14825_015": {
          "4_3_0_0": "8.19",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.90"
        },
        "EN14825_017": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.08"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.80",
          "5_3_0_0": "0.80"
        },
        "EN14825_029": {
          "4_3_0_0": "2503",
          "5_3_0_0": "3355"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.930",
          "5_3_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.940"
        }
      }
    },
    {
      "title": "Alf\u00e9a Excellia M Duo 6",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "5.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.00",
          "5_10_0_0": "1.72"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.99",
          "5_10_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "189",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_3_0_0": "5.80",
          "5_3_0_0": "5.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.79",
          "5_3_0_0": "3.39"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.08"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "3.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.90"
        },
        "EN14825_013": {
          "4_3_0_0": "6.33",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.40"
        },
        "EN14825_015": {
          "4_3_0_0": "8.19",
          "5_3_0_0": "6.23"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.90"
        },
        "EN14825_017": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.08"
        },
        "EN14825_018": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.80",
          "5_3_0_0": "0.80"
        },
        "EN14825_029": {
          "4_3_0_0": "2503",
          "5_3_0_0": "3355"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_049": {
          "4_3_0_0": "0.930",
          "5_3_0_0": "0.950"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.940"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "124"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:45"
        },
        "EN16147_005": {
          "0_3_0_0": "45.0"
        },
        "EN16147_006": {
          "0_3_0_0": "55.0"
        },
        "EN16147_007": {
          "0_3_0_0": "238"
        }
      }
    }
  ]
}