{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,470 kg",
    "Date": "29.11.2023",
    "Manufacturer": "Groupe Atlantic",
    "Modelname": "Alf\u00e9a Extensa M Compact 11",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Alf\u00e9a Extensa M Compact 11",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.05",
          "5_10_0_0": "3.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.88",
          "5_10_0_0": "2.98"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "206",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "9.90"
        },
        "EN14825_003": {
          "4_3_0_0": "5.24",
          "5_3_0_0": "3.73"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.80"
        },
        "EN14825_009": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.25"
        },
        "EN14825_010": {
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.22",
          "5_3_0_0": "3.62"
        },
        "EN14825_012": {
          "4_3_0_0": "4.00",
          "5_3_0_0": "3.70"
        },
        "EN14825_013": {
          "4_3_0_0": "7.07",
          "5_3_0_0": "5.09"
        },
        "EN14825_014": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.40"
        },
        "EN14825_015": {
          "4_3_0_0": "8.89",
          "5_3_0_0": "6.93"
        },
        "EN14825_016": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.80"
        },
        "EN14825_017": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.25"
        },
        "EN14825_018": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.01"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_024": {
          "4_3_0_0": "17",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.20",
          "5_3_0_0": "1.90"
        },
        "EN14825_029": {
          "4_3_0_0": "4018",
          "5_3_0_0": "5480"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.970"
        }
      }
    }
  ]
}