{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "0,970 kg",
    "Date": "08.09.2021",
    "Manufacturer": "Groupe Atlantic",
    "Modelname": "Loria 6003 R32",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Loria Duo 6003 2C R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.30",
          "5_10_0_0": "3.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.65",
          "5_10_0_0": "1.22"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.07",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_3_0_0": "2.40",
          "5_3_0_0": "2.30"
        },
        "EN14825_011": {
          "4_3_0_0": "4.43",
          "5_3_0_0": "3.09"
        },
        "EN14825_012": {
          "4_3_0_0": "2.10",
          "5_3_0_0": "2.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "2.40",
          "5_3_0_0": "2.30"
        },
        "EN14825_015": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.19"
        },
        "EN14825_016": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.30"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "1.63"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_024": {
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_3_0_0": "1977",
          "5_3_0_0": "2694"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "132"
        },
        "EN16147_003": {
          "0_3_0_0": "3.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:45"
        },
        "EN16147_005": {
          "0_3_0_0": "31.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "245"
        }
      }
    },
    {
      "title": "Loria Duo 6003 R32",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.30",
          "5_10_0_0": "3.10"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.65",
          "5_10_0_0": "1.22"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.07",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "181",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.20"
        },
        "EN14825_003": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_3_0_0": "2.40",
          "5_3_0_0": "2.30"
        },
        "EN14825_011": {
          "4_3_0_0": "4.43",
          "5_3_0_0": "3.09"
        },
        "EN14825_012": {
          "4_3_0_0": "2.10",
          "5_3_0_0": "2.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.07",
          "5_3_0_0": "4.48"
        },
        "EN14825_014": {
          "4_3_0_0": "2.40",
          "5_3_0_0": "2.30"
        },
        "EN14825_015": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.19"
        },
        "EN14825_016": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.09",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.30"
        },
        "EN14825_019": {
          "4_3_0_0": "2.76",
          "5_3_0_0": "1.63"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "4",
          "5_3_0_0": "4"
        },
        "EN14825_024": {
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "0.90"
        },
        "EN14825_029": {
          "4_3_0_0": "1977",
          "5_3_0_0": "2694"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "132"
        },
        "EN16147_003": {
          "0_3_0_0": "3.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:45"
        },
        "EN16147_005": {
          "0_3_0_0": "31.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.5"
        },
        "EN16147_007": {
          "0_3_0_0": "245"
        }
      }
    }
  ]
}