{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,400 kg",
    "Date": "26.06.2024",
    "Manufacturer": "Groupe Atlantic",
    "Modelname": "THERMOR AEROLIA 2 9",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "THERMOR AEROLIA 2 9",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.08",
          "5_10_0_0": "8.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.18",
          "5_10_0_0": "2.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.62",
          "5_10_0_0": "2.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "183",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "8.20"
        },
        "EN14825_003": {
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.30"
        },
        "EN14825_009": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.10"
        },
        "EN14825_013": {
          "4_3_0_0": "5.92",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.30"
        },
        "EN14825_017": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.30"
        },
        "EN14825_018": {
          "4_3_0_0": "7.20",
          "5_3_0_0": "6.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.01"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "21",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "3771",
          "5_3_0_0": "5060"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        }
      }
    },
    {
      "title": "THERMOR AEROLIA 2 DUO 9",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.08",
          "5_10_0_0": "8.24"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.18",
          "5_10_0_0": "2.79"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.62",
          "5_10_0_0": "2.95"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "183",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "8.20"
        },
        "EN14825_003": {
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.30"
        },
        "EN14825_009": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "4.40"
        },
        "EN14825_011": {
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.26"
        },
        "EN14825_012": {
          "4_3_0_0": "4.40",
          "5_3_0_0": "4.10"
        },
        "EN14825_013": {
          "4_3_0_0": "5.92",
          "5_3_0_0": "4.26"
        },
        "EN14825_014": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.90"
        },
        "EN14825_015": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "7.30"
        },
        "EN14825_017": {
          "4_3_0_0": "3.18",
          "5_3_0_0": "2.30"
        },
        "EN14825_018": {
          "4_3_0_0": "7.20",
          "5_3_0_0": "6.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.01"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "21",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "3771",
          "5_3_0_0": "5060"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN14825_050": {
          "4_3_0_0": "0.970",
          "5_3_0_0": "0.980"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "116"
        },
        "EN16147_003": {
          "0_3_0_0": "2.90"
        },
        "EN16147_004": {
          "0_3_0_0": "1:30"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "55.0"
        },
        "EN16147_007": {
          "0_3_0_0": "250"
        }
      }
    }
  ]
}