{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,900 kg",
    "Date": "23.09.2025",
    "Manufacturer": "Groupe Atlantic",
    "Modelname": "THERMOR AUREA 2 size 5 and 7 R290",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "THERMOR AUREA 2 DUO 5",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.87",
          "5_10_0_0": "7.47"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.60",
          "5_10_0_0": "2.32"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.91",
          "5_10_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "184",
          "4_3_0_0": "178",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.40",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.86",
          "5_1_0_0": "4.68",
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "6.20"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "4.00",
          "5_3_0_0": "3.80"
        },
        "EN14825_011": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.20",
          "4_3_0_0": "2.90",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_1_0_0": "5.62",
          "5_1_0_0": "3.92",
          "4_3_0_0": "6.58",
          "5_3_0_0": "5.14"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.70",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "6.93",
          "5_1_0_0": "6.35",
          "4_3_0_0": "6.73",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "6.60",
          "5_3_0_0": "6.20"
        },
        "EN14825_017": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "5.30",
          "5_3_0_0": "5.90"
        },
        "EN14825_019": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "2.10",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1481",
          "5_1_0_0": "1882",
          "4_3_0_0": "3375",
          "5_3_0_0": "4008"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "136",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "38.0",
          "0_3_0_0": "40.0"
        },
        "EN16147_006": {
          "0_1_0_0": "55.0",
          "0_3_0_0": "55.0"
        },
        "EN16147_007": {
          "0_1_0_0": "230",
          "0_3_0_0": "230"
        }
      }
    },
    {
      "title": "THERMOR AUREA 2 DUO 7",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.55",
          "5_10_0_0": "9.44"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.75",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.88",
          "5_10_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "184",
          "4_3_0_0": "186",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "8.90",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.86",
          "5_1_0_0": "4.68",
          "4_3_0_0": "4.73",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_011": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.20",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_1_0_0": "5.62",
          "5_1_0_0": "3.92",
          "4_3_0_0": "6.52",
          "5_3_0_0": "5.14"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.70",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "6.93",
          "5_1_0_0": "6.35",
          "4_3_0_0": "7.03",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_017": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.90"
        },
        "EN14825_019": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.75",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1481",
          "5_1_0_0": "1882",
          "4_3_0_0": "3890",
          "5_3_0_0": "4008"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "134",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "38.0",
          "0_3_0_0": "40.0"
        },
        "EN16147_006": {
          "0_1_0_0": "55.0",
          "0_3_0_0": "55.0"
        },
        "EN16147_007": {
          "0_1_0_0": "230",
          "0_3_0_0": "230"
        }
      }
    },
    {
      "title": "THERMOR AUREA 2 DUO 7 TRI",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.55",
          "5_10_0_0": "9.44"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.75",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.88",
          "5_10_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "184",
          "4_3_0_0": "186",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "8.90",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.86",
          "5_1_0_0": "4.68",
          "4_3_0_0": "4.73",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_011": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.20",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_1_0_0": "5.62",
          "5_1_0_0": "3.92",
          "4_3_0_0": "6.52",
          "5_3_0_0": "5.14"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.70",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "6.93",
          "5_1_0_0": "6.35",
          "4_3_0_0": "7.03",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_017": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.90"
        },
        "EN14825_019": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.75",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1481",
          "5_1_0_0": "1882",
          "4_3_0_0": "3890",
          "5_3_0_0": "4008"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN16147_001": {
          "0_1_0_0": "L",
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_1_0_0": "134",
          "0_3_0_0": "122"
        },
        "EN16147_003": {
          "0_1_0_0": "3.40",
          "0_3_0_0": "3.05"
        },
        "EN16147_004": {
          "0_1_0_0": "1:10",
          "0_3_0_0": "01:25"
        },
        "EN16147_005": {
          "0_1_0_0": "38.0",
          "0_3_0_0": "40.0"
        },
        "EN16147_006": {
          "0_1_0_0": "55.0",
          "0_3_0_0": "55.0"
        },
        "EN16147_007": {
          "0_1_0_0": "230",
          "0_3_0_0": "230"
        }
      }
    },
    {
      "title": "THERMOR AUREA 2 M5",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.87",
          "5_10_0_0": "7.47"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.60",
          "5_10_0_0": "2.32"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.91",
          "5_10_0_0": "3.22"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "184",
          "4_3_0_0": "178",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.40",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.86",
          "5_1_0_0": "4.68",
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "6.20"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "4.00",
          "5_3_0_0": "3.80"
        },
        "EN14825_011": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.20",
          "4_3_0_0": "2.90",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_1_0_0": "5.62",
          "5_1_0_0": "3.92",
          "4_3_0_0": "6.58",
          "5_3_0_0": "5.14"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.70",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "6.93",
          "5_1_0_0": "6.35",
          "4_3_0_0": "6.73",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "6.60",
          "5_3_0_0": "6.20"
        },
        "EN14825_017": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.70",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "5.30",
          "5_3_0_0": "5.90"
        },
        "EN14825_019": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.22",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "2.10",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1481",
          "5_1_0_0": "1882",
          "4_3_0_0": "3375",
          "5_3_0_0": "4008"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    },
    {
      "title": "THERMOR AUREA 2 M7",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.55",
          "5_10_0_0": "9.44"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.75",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.88",
          "5_10_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "184",
          "4_3_0_0": "186",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "8.90",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.86",
          "5_1_0_0": "4.68",
          "4_3_0_0": "4.73",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_011": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.20",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_1_0_0": "5.62",
          "5_1_0_0": "3.92",
          "4_3_0_0": "6.52",
          "5_3_0_0": "5.14"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.70",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "6.93",
          "5_1_0_0": "6.35",
          "4_3_0_0": "7.03",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_017": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.90"
        },
        "EN14825_019": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.75",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1481",
          "5_1_0_0": "1882",
          "4_3_0_0": "3890",
          "5_3_0_0": "4008"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    },
    {
      "title": "THERMOR AUREA 2 M7 TRI",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "36",
          "5_1_0_0": "36",
          "4_3_0_0": "36",
          "5_3_0_0": "36"
        },
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.55",
          "5_10_0_0": "9.44"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.75",
          "5_10_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.88",
          "5_10_0_0": "3.14"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "232",
          "5_1_0_0": "184",
          "4_3_0_0": "186",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "8.90",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_1_0_0": "5.86",
          "5_1_0_0": "4.68",
          "4_3_0_0": "4.73",
          "5_3_0_0": "3.61"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_010": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_011": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.20",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.80"
        },
        "EN14825_013": {
          "4_1_0_0": "5.62",
          "5_1_0_0": "3.92",
          "4_3_0_0": "6.52",
          "5_3_0_0": "5.14"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.70",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "6.93",
          "5_1_0_0": "6.35",
          "4_3_0_0": "7.03",
          "5_3_0_0": "6.60"
        },
        "EN14825_016": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.90",
          "5_3_0_0": "6.20"
        },
        "EN14825_017": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.21"
        },
        "EN14825_018": {
          "4_1_0_0": "6.50",
          "5_1_0_0": "6.60",
          "4_3_0_0": "7.20",
          "5_3_0_0": "5.90"
        },
        "EN14825_019": {
          "4_1_0_0": "3.20",
          "5_1_0_0": "2.48",
          "4_3_0_0": "2.75",
          "5_3_0_0": "1.93"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "18",
          "5_1_0_0": "18",
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1481",
          "5_1_0_0": "1882",
          "4_3_0_0": "3890",
          "5_3_0_0": "4008"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    },
    {
      "title": "THERMOR AUREA COMPACT 2 - 5",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.95",
          "5_10_0_0": "7.62"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.57",
          "5_10_0_0": "2.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.05",
          "5_10_0_0": "3.31"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "244",
          "5_1_0_0": "193",
          "4_3_0_0": "185",
          "5_3_0_0": "148"
        },
        "EN14825_002": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "7.40",
          "5_3_0_0": "7.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.17",
          "5_1_0_0": "4.91",
          "4_3_0_0": "4.69",
          "5_3_0_0": "3.77"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "6.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.75",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "4.00",
          "5_3_0_0": "3.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "4.59",
          "5_3_0_0": "3.54"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.30",
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "4.09",
          "4_3_0_0": "6.93",
          "5_3_0_0": "5.44"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.80",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "7.36",
          "5_1_0_0": "6.69",
          "4_3_0_0": "7.07",
          "5_3_0_0": "6.98"
        },
        "EN14825_016": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "6.60",
          "5_3_0_0": "6.40"
        },
        "EN14825_017": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "2.75",
          "5_3_0_0": "2.27"
        },
        "EN14825_018": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "5.40",
          "5_3_0_0": "6.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "2.33",
          "5_3_0_0": "2.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1429",
          "5_1_0_0": "1824",
          "4_3_0_0": "3257",
          "5_3_0_0": "3943"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    },
    {
      "title": "THERMOR AUREA COMPACT 2 - 7",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.62",
          "5_10_0_0": "9.58"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.72",
          "5_10_0_0": "2.99"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.02",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "244",
          "5_1_0_0": "193",
          "4_3_0_0": "193",
          "5_3_0_0": "148"
        },
        "EN14825_002": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "9.00",
          "5_3_0_0": "7.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.17",
          "5_1_0_0": "4.91",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.77"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.54"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.30",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "4.09",
          "4_3_0_0": "6.90",
          "5_3_0_0": "5.44"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.80",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "7.36",
          "5_1_0_0": "6.69",
          "4_3_0_0": "7.49",
          "5_3_0_0": "6.98"
        },
        "EN14825_016": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.40"
        },
        "EN14825_017": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.27"
        },
        "EN14825_018": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "2.82",
          "5_3_0_0": "2.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1429",
          "5_1_0_0": "1824",
          "4_3_0_0": "3797",
          "5_3_0_0": "3943"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    },
    {
      "title": "THERMOR AUREA COMPACT 2 -7 TRI",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "55",
          "5_1_0_0": "55",
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "8.62",
          "5_10_0_0": "9.58"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.72",
          "5_10_0_0": "2.99"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.02",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "244",
          "5_1_0_0": "193",
          "4_3_0_0": "193",
          "5_3_0_0": "148"
        },
        "EN14825_002": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "9.00",
          "5_3_0_0": "7.20"
        },
        "EN14825_003": {
          "4_1_0_0": "6.17",
          "5_1_0_0": "4.91",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.77"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.27"
        },
        "EN14825_010": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "4.90",
          "5_3_0_0": "3.90"
        },
        "EN14825_011": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.54"
        },
        "EN14825_012": {
          "4_1_0_0": "4.20",
          "5_1_0_0": "4.30",
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_1_0_0": "5.87",
          "5_1_0_0": "4.09",
          "4_3_0_0": "6.90",
          "5_3_0_0": "5.44"
        },
        "EN14825_014": {
          "4_1_0_0": "3.00",
          "5_1_0_0": "3.80",
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_1_0_0": "7.36",
          "5_1_0_0": "6.69",
          "4_3_0_0": "7.49",
          "5_3_0_0": "6.98"
        },
        "EN14825_016": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "8.00",
          "5_3_0_0": "6.40"
        },
        "EN14825_017": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.27"
        },
        "EN14825_018": {
          "4_1_0_0": "6.60",
          "5_1_0_0": "6.70",
          "4_3_0_0": "7.30",
          "5_3_0_0": "6.10"
        },
        "EN14825_019": {
          "4_1_0_0": "3.28",
          "5_1_0_0": "2.56",
          "4_3_0_0": "2.82",
          "5_3_0_0": "2.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.990",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_1_0_0": "75",
          "5_1_0_0": "75",
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_1_0_0": "16",
          "5_1_0_0": "16",
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_1_0_0": "9",
          "5_1_0_0": "9",
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_3_0_0": "1.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_1_0_0": "1429",
          "5_1_0_0": "1824",
          "4_3_0_0": "3797",
          "5_3_0_0": "3943"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.990",
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_1_0_0": "0.980",
          "5_1_0_0": "0.980",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_1_0_0": "0.960",
          "5_1_0_0": "0.970",
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    }
  ]
}