{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "2,600 kg",
    "Date": "09.10.2023",
    "Manufacturer": "Guangdong Carrier Heating, Ventilation & Air Conditioning Company Limited",
    "Modelname": "Monobloc Heat pump 14/16KW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "CE-HRDL-14/BPDR4Y-H9-080",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "69",
          "5_3_0_0": "69"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.98",
          "5_10_0_0": "4.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "195",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "14.03",
          "5_3_0_0": "11.99"
        },
        "EN14825_003": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.42"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "12.41",
          "5_3_0_0": "10.61"
        },
        "EN14825_009": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.04"
        },
        "EN14825_010": {
          "4_3_0_0": "7.51",
          "5_3_0_0": "6.57"
        },
        "EN14825_011": {
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.17"
        },
        "EN14825_012": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "4.36"
        },
        "EN14825_013": {
          "4_3_0_0": "6.90",
          "5_3_0_0": "4.90"
        },
        "EN14825_014": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "4.35"
        },
        "EN14825_015": {
          "4_3_0_0": "9.50",
          "5_3_0_0": "7.72"
        },
        "EN14825_016": {
          "4_3_0_0": "12.41",
          "5_3_0_0": "10.61"
        },
        "EN14825_017": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.04"
        },
        "EN14825_018": {
          "4_3_0_0": "11.89",
          "5_3_0_0": "10.34"
        },
        "EN14825_019": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "1.78"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.14",
          "5_3_0_0": "1.65"
        },
        "EN14825_029": {
          "4_3_0_0": "5789",
          "5_3_0_0": "7204"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "CE-HRDL-14/BPDSR4Y-H9-080",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "69",
          "5_3_0_0": "69"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.98",
          "5_10_0_0": "4.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "195",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "14.03",
          "5_3_0_0": "11.99"
        },
        "EN14825_003": {
          "4_3_0_0": "4.94",
          "5_3_0_0": "3.42"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "12.41",
          "5_3_0_0": "10.61"
        },
        "EN14825_009": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.04"
        },
        "EN14825_010": {
          "4_3_0_0": "7.51",
          "5_3_0_0": "6.57"
        },
        "EN14825_011": {
          "4_3_0_0": "4.70",
          "5_3_0_0": "3.17"
        },
        "EN14825_012": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "4.36"
        },
        "EN14825_013": {
          "4_3_0_0": "6.90",
          "5_3_0_0": "4.90"
        },
        "EN14825_014": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "4.35"
        },
        "EN14825_015": {
          "4_3_0_0": "9.50",
          "5_3_0_0": "7.72"
        },
        "EN14825_016": {
          "4_3_0_0": "12.41",
          "5_3_0_0": "10.61"
        },
        "EN14825_017": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.04"
        },
        "EN14825_018": {
          "4_3_0_0": "11.89",
          "5_3_0_0": "10.34"
        },
        "EN14825_019": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "1.78"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.14",
          "5_3_0_0": "1.65"
        },
        "EN14825_029": {
          "4_3_0_0": "5789",
          "5_3_0_0": "7204"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "CE-HRDL-16/BPDR4Y-H9-080",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "13.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.44",
          "5_10_0_0": "5.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.65",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "188",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "14.79",
          "5_3_0_0": "13.06"
        },
        "EN14825_003": {
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "13.08",
          "5_3_0_0": "11.55"
        },
        "EN14825_009": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "8.25",
          "5_3_0_0": "7.13"
        },
        "EN14825_011": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.13"
        },
        "EN14825_012": {
          "4_3_0_0": "5.60",
          "5_3_0_0": "4.53"
        },
        "EN14825_013": {
          "4_3_0_0": "6.39",
          "5_3_0_0": "4.78"
        },
        "EN14825_014": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "4.35"
        },
        "EN14825_015": {
          "4_3_0_0": "9.50",
          "5_3_0_0": "7.72"
        },
        "EN14825_016": {
          "4_3_0_0": "13.08",
          "5_3_0_0": "11.55"
        },
        "EN14825_017": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "12.66",
          "5_3_0_0": "10.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.13",
          "5_3_0_0": "2.56"
        },
        "EN14825_029": {
          "4_3_0_0": "6392",
          "5_3_0_0": "7948"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "CE-HRDL-16/BPDSR4Y-H9-080",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "13.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.44",
          "5_10_0_0": "5.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.65",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "188",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "14.79",
          "5_3_0_0": "13.06"
        },
        "EN14825_003": {
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "13.08",
          "5_3_0_0": "11.55"
        },
        "EN14825_009": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "8.25",
          "5_3_0_0": "7.13"
        },
        "EN14825_011": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.13"
        },
        "EN14825_012": {
          "4_3_0_0": "5.60",
          "5_3_0_0": "4.53"
        },
        "EN14825_013": {
          "4_3_0_0": "6.39",
          "5_3_0_0": "4.78"
        },
        "EN14825_014": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "4.35"
        },
        "EN14825_015": {
          "4_3_0_0": "9.50",
          "5_3_0_0": "7.72"
        },
        "EN14825_016": {
          "4_3_0_0": "13.08",
          "5_3_0_0": "11.55"
        },
        "EN14825_017": {
          "4_3_0_0": "2.93",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "12.66",
          "5_3_0_0": "10.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14825_023": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.13",
          "5_3_0_0": "2.56"
        },
        "EN14825_029": {
          "4_3_0_0": "6392",
          "5_3_0_0": "7948"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}