{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,280 kg",
    "Date": "29.11.2024",
    "Manufacturer": "Guangdong New Energy Technology Co., Ltd.",
    "Modelname": "Air to water heat pump- R290- 160T- PA",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "NE-F160HCR5TINVMV2-PA",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "10.13",
          "5_10_0_0": "10.12"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.00",
          "5_10_0_0": "3.20"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.06",
          "5_10_0_0": "3.17"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "200",
          "5_3_0_0": "145"
        },
        "EN14825_002": {
          "4_3_0_0": "12.87",
          "5_3_0_0": "12.55"
        },
        "EN14825_003": {
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.69"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.39",
          "5_3_0_0": "11.10"
        },
        "EN14825_009": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.39"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "6.77"
        },
        "EN14825_011": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.71"
        },
        "EN14825_012": {
          "4_3_0_0": "5.70",
          "5_3_0_0": "5.07"
        },
        "EN14825_013": {
          "4_3_0_0": "6.78",
          "5_3_0_0": "4.71"
        },
        "EN14825_014": {
          "4_3_0_0": "5.62",
          "5_3_0_0": "6.10"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "6.22"
        },
        "EN14825_016": {
          "4_3_0_0": "11.39",
          "5_3_0_0": "11.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.39"
        },
        "EN14825_018": {
          "4_3_0_0": "12.26",
          "5_3_0_0": "10.89"
        },
        "EN14825_019": {
          "4_3_0_0": "2.74",
          "5_3_0_0": "2.00"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_3_0_0": "16",
          "5_3_0_0": "16"
        },
        "EN14825_025": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.61",
          "5_3_0_0": "1.66"
        },
        "EN14825_029": {
          "4_3_0_0": "5244",
          "5_3_0_0": "7018"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}