{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,180 kg",
    "Date": "02.08.2024",
    "Manufacturer": "Guangdong PHNIX Eco-Energy Solution Ltd.",
    "Modelname": "Intelligent Inverter Heat Pump R290- SP60S",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "SP60S",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "65",
          "5_3_0_0": "66"
        },
        "EN14511_2_001": {
          "4_10_0_0": "15.18",
          "5_10_0_0": "14.01"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.36",
          "5_10_0_0": "4.54"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.52",
          "5_10_0_0": "3.08"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "141"
        },
        "EN14825_002": {
          "4_3_0_0": "13.77",
          "5_3_0_0": "13.79"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.59"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-25",
          "5_3_0_0": "-25"
        },
        "EN14825_008": {
          "4_3_0_0": "12.18",
          "5_3_0_0": "12.20"
        },
        "EN14825_009": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.26"
        },
        "EN14825_010": {
          "4_3_0_0": "7.43",
          "5_3_0_0": "7.43"
        },
        "EN14825_011": {
          "4_3_0_0": "4.47",
          "5_3_0_0": "3.51"
        },
        "EN14825_012": {
          "4_3_0_0": "6.51",
          "5_3_0_0": "5.88"
        },
        "EN14825_013": {
          "4_3_0_0": "6.21",
          "5_3_0_0": "4.81"
        },
        "EN14825_014": {
          "4_3_0_0": "7.40",
          "5_3_0_0": "7.09"
        },
        "EN14825_015": {
          "4_3_0_0": "7.99",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_3_0_0": "12.18",
          "5_3_0_0": "12.20"
        },
        "EN14825_017": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.26"
        },
        "EN14825_018": {
          "4_3_0_0": "13.64",
          "5_3_0_0": "13.54"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.98"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.13",
          "5_3_0_0": "0.25"
        },
        "EN14825_029": {
          "4_3_0_0": "6204",
          "5_3_0_0": "7934"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}