{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,300 kg",
    "Date": "05.09.2023",
    "Manufacturer": "Guangdong PHNIX Eco-Energy Solution Ltd.",
    "Modelname": "Intelligent Inverter Heat Pump R32- P6",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "P6",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "64"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.52",
          "5_10_0_0": "5.03"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.05",
          "5_10_0_0": "1.77"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.26",
          "5_10_0_0": "2.85"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "122"
        },
        "EN14825_002": {
          "4_3_0_0": "3.97",
          "5_3_0_0": "4.21"
        },
        "EN14825_003": {
          "4_3_0_0": "4.47",
          "5_3_0_0": "3.12"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.73"
        },
        "EN14825_009": {
          "4_3_0_0": "3.11",
          "5_3_0_0": "2.11"
        },
        "EN14825_010": {
          "4_3_0_0": "2.18",
          "5_3_0_0": "2.31"
        },
        "EN14825_011": {
          "4_3_0_0": "4.19",
          "5_3_0_0": "3.00"
        },
        "EN14825_012": {
          "4_3_0_0": "2.49",
          "5_3_0_0": "2.14"
        },
        "EN14825_013": {
          "4_3_0_0": "5.71",
          "5_3_0_0": "3.79"
        },
        "EN14825_014": {
          "4_3_0_0": "2.77",
          "5_3_0_0": "2.66"
        },
        "EN14825_015": {
          "4_3_0_0": "7.64",
          "5_3_0_0": "5.62"
        },
        "EN14825_016": {
          "4_3_0_0": "3.51",
          "5_3_0_0": "3.73"
        },
        "EN14825_017": {
          "4_3_0_0": "3.11",
          "5_3_0_0": "2.11"
        },
        "EN14825_018": {
          "4_3_0_0": "3.98",
          "5_3_0_0": "4.25"
        },
        "EN14825_019": {
          "4_3_0_0": "2.82",
          "5_3_0_0": "1.88"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "43",
          "5_3_0_0": "43"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "1837",
          "5_3_0_0": "2790"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_049": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_050": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        }
      }
    }
  ]
}