{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "2,700 kg",
    "Date": "24.11.2023",
    "Manufacturer": "Guangzhou Dentwiton Manufacture Co., Ltd.",
    "Modelname": "Inverter Air Source Heat Pump- R32- 20",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "RS20V/L",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "72",
          "5_3_0_0": "73"
        },
        "EN14511_2_001": {
          "4_10_0_0": "15.65",
          "5_10_0_0": "16.29"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.28",
          "5_10_0_0": "5.35"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.78",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "188",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "16.86",
          "5_3_0_0": "17.25"
        },
        "EN14825_003": {
          "4_3_0_0": "4.78",
          "5_3_0_0": "3.57"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-25",
          "5_3_0_0": "-25"
        },
        "EN14825_008": {
          "4_3_0_0": "14.92",
          "5_3_0_0": "15.26"
        },
        "EN14825_009": {
          "4_3_0_0": "3.26",
          "5_3_0_0": "2.42"
        },
        "EN14825_010": {
          "4_3_0_0": "9.03",
          "5_3_0_0": "9.24"
        },
        "EN14825_011": {
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.47"
        },
        "EN14825_012": {
          "4_3_0_0": "8.37",
          "5_3_0_0": "7.84"
        },
        "EN14825_013": {
          "4_3_0_0": "6.37",
          "5_3_0_0": "4.67"
        },
        "EN14825_014": {
          "4_3_0_0": "9.83",
          "5_3_0_0": "9.18"
        },
        "EN14825_015": {
          "4_3_0_0": "8.87",
          "5_3_0_0": "6.58"
        },
        "EN14825_016": {
          "4_3_0_0": "14.92",
          "5_3_0_0": "15.26"
        },
        "EN14825_017": {
          "4_3_0_0": "3.26",
          "5_3_0_0": "2.42"
        },
        "EN14825_018": {
          "4_3_0_0": "14.02",
          "5_3_0_0": "14.79"
        },
        "EN14825_019": {
          "4_3_0_0": "3.04",
          "5_3_0_0": "2.23"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_3_0_0": "18",
          "5_3_0_0": "18"
        },
        "EN14825_025": {
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.46"
        },
        "EN14825_029": {
          "4_3_0_0": "7294",
          "5_3_0_0": "9988"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}