{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "2,000 kg",
    "Date": "10.12.2024",
    "Manufacturer": "IGLOO Sp. z o.o.",
    "Modelname": "MULTITHERMA 12 HD",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "MultiTherma 12 HD",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.79",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.12",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.23"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.48"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "7.24",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3514",
          "5_3_0_0": "4262"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD + ElectroBox",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.79",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.12",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.23"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.48"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "7.24",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3514",
          "5_3_0_0": "4262"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD + MultiTherma BASIC 5-15",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "28",
          "5_3_0_0": "28"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.22"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.97",
          "5_10_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "184",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.50"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.20"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.42",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.22",
          "5_3_0_0": "4.74"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.96",
          "5_3_0_0": "5.78"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3641",
          "5_3_0_0": "4418"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD + MultiTherma PRO 5-15",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.84",
          "5_10_0_0": "1.26"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.82"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.20"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.23"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "5.99",
          "5_3_0_0": "4.57"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.71",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3747",
          "5_3_0_0": "4541"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD Cascade",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.79",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.12",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.23"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.48"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "7.24",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3514",
          "5_3_0_0": "4262"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD Cascade + ElectroBox",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.79",
          "5_10_0_0": "1.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.12",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "190",
          "5_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.83",
          "5_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.15",
          "5_3_0_0": "2.23"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.61",
          "5_3_0_0": "3.48"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.47",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "7.24",
          "5_3_0_0": "6.02"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.71"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3514",
          "5_3_0_0": "4262"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD Cascade + MultiTherma BASIC 5-15",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "28",
          "5_3_0_0": "28"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.22"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.97",
          "5_10_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "184",
          "5_3_0_0": "137"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.66",
          "5_3_0_0": "3.50"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.20"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.42",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "6.22",
          "5_3_0_0": "4.74"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.96",
          "5_3_0_0": "5.78"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3641",
          "5_3_0_0": "4418"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MultiTherma 12 HD Cascade + MultiTherma PRO 5-15",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.06",
          "5_10_0_0": "3.55"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.84",
          "5_10_0_0": "1.26"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.81",
          "5_10_0_0": "2.82"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.53",
          "5_3_0_0": "3.41"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.65",
          "5_3_0_0": "6.59"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.20"
        },
        "EN14825_010": {
          "4_3_0_0": "4.39",
          "5_3_0_0": "3.86"
        },
        "EN14825_011": {
          "4_3_0_0": "4.27",
          "5_3_0_0": "3.23"
        },
        "EN14825_012": {
          "4_3_0_0": "2.73",
          "5_3_0_0": "2.57"
        },
        "EN14825_013": {
          "4_3_0_0": "5.99",
          "5_3_0_0": "4.57"
        },
        "EN14825_014": {
          "4_3_0_0": "1.23",
          "5_3_0_0": "1.19"
        },
        "EN14825_015": {
          "4_3_0_0": "6.71",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_017": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_018": {
          "4_3_0_0": "8.22",
          "5_3_0_0": "7.49"
        },
        "EN14825_019": {
          "4_3_0_0": "2.55",
          "5_3_0_0": "1.69"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_024": {
          "4_3_0_0": "22",
          "5_3_0_0": "22"
        },
        "EN14825_025": {
          "4_3_0_0": "23",
          "5_3_0_0": "23"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3747",
          "5_3_0_0": "4541"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}