{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,800 kg",
    "Date": "01.02.2024",
    "Manufacturer": "IGLOTECH Sp. z o.o.",
    "Modelname": "DC Inverter Air to Water Heat Pump Unit-R32-12",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Indoor Unit: Neoheat Eko II 12 Outdoor Unit: Neoheat Eko II 12",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "45",
          "5_3_0_0": "46"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.67",
          "5_10_0_0": "10.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.35",
          "5_10_0_0": "3.83"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.93",
          "5_10_0_0": "2.75"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "181",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "8.79",
          "5_3_0_0": "7.07"
        },
        "EN14825_003": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-25",
          "5_3_0_0": "-25"
        },
        "EN14825_008": {
          "4_3_0_0": "7.78",
          "5_3_0_0": "6.26"
        },
        "EN14825_009": {
          "4_3_0_0": "3.25",
          "5_3_0_0": "1.79"
        },
        "EN14825_010": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "3.84"
        },
        "EN14825_011": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.46"
        },
        "EN14825_012": {
          "4_3_0_0": "4.19",
          "5_3_0_0": "4.06"
        },
        "EN14825_013": {
          "4_3_0_0": "6.16",
          "5_3_0_0": "4.84"
        },
        "EN14825_014": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "4.87"
        },
        "EN14825_015": {
          "4_3_0_0": "8.24",
          "5_3_0_0": "6.74"
        },
        "EN14825_016": {
          "4_3_0_0": "7.78",
          "5_3_0_0": "6.26"
        },
        "EN14825_017": {
          "4_3_0_0": "3.25",
          "5_3_0_0": "1.79"
        },
        "EN14825_018": {
          "4_3_0_0": "6.36",
          "5_3_0_0": "5.86"
        },
        "EN14825_019": {
          "4_3_0_0": "2.78",
          "5_3_0_0": "1.78"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "56",
          "5_3_0_0": "56"
        },
        "EN14825_023": {
          "4_3_0_0": "17",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_025": {
          "4_3_0_0": "17",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_3_0_0": "33",
          "5_3_0_0": "39"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.43",
          "5_3_0_0": "1.21"
        },
        "EN14825_029": {
          "4_3_0_0": "3944",
          "5_3_0_0": "4345"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}