{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "3,200 kg",
    "Date": "26.04.2024",
    "Manufacturer": "Intuis",
    "Modelname": "HRC70 40 kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HRC70 40 kW tri V",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN14511_2_001": {
          "4_10_0_0": "20.25",
          "5_10_0_0": "18.86"
        },
        "EN14511_2_002": {
          "4_10_0_0": "4.36",
          "5_10_0_0": "5.89"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.64",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "153",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "30.00",
          "5_3_0_0": "30.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_3_0_0": "-5",
          "5_3_0_0": "-5"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "24.10",
          "5_3_0_0": "25.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.29"
        },
        "EN14825_010": {
          "4_3_0_0": "16.53",
          "5_3_0_0": "16.01"
        },
        "EN14825_011": {
          "4_3_0_0": "3.89",
          "5_3_0_0": "3.23"
        },
        "EN14825_012": {
          "4_3_0_0": "21.27",
          "5_3_0_0": "20.44"
        },
        "EN14825_013": {
          "4_3_0_0": "5.61",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "24.80",
          "5_3_0_0": "23.90"
        },
        "EN14825_015": {
          "4_3_0_0": "6.42",
          "5_3_0_0": "5.76"
        },
        "EN14825_016": {
          "4_3_0_0": "24.50",
          "5_3_0_0": "24.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.99",
          "5_3_0_0": "2.33"
        },
        "EN14825_018": {
          "4_3_0_0": "24.60",
          "5_3_0_0": "24.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_024": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.60"
        },
        "EN14825_029": {
          "4_3_0_0": "15908",
          "5_3_0_0": "19088"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}