{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,630 kg",
    "Date": "21.11.2023",
    "Manufacturer": "JBG-2 Sp. z o.o.",
    "Modelname": "ZHHH-01-10K-R290-R5-M",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ZHHH-01-10K-R290-R5-M + BSEM01-0000",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "50",
          "5_3_0_0": "50"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.52",
          "5_10_0_0": "8.53"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.53",
          "5_10_0_0": "2.96"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.27",
          "5_10_0_0": "2.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "138"
        },
        "EN14825_002": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "6.50"
        },
        "EN14825_003": {
          "4_3_0_0": "4.56",
          "5_3_0_0": "3.53"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.69",
          "5_3_0_0": "5.77"
        },
        "EN14825_009": {
          "4_3_0_0": "2.92",
          "5_3_0_0": "2.28"
        },
        "EN14825_010": {
          "4_3_0_0": "3.62",
          "5_3_0_0": "3.52"
        },
        "EN14825_011": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.41"
        },
        "EN14825_012": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "2.53"
        },
        "EN14825_013": {
          "4_3_0_0": "5.87",
          "5_3_0_0": "4.50"
        },
        "EN14825_014": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "2.51"
        },
        "EN14825_015": {
          "4_3_0_0": "7.16",
          "5_3_0_0": "6.28"
        },
        "EN14825_016": {
          "4_3_0_0": "6.74",
          "5_3_0_0": "6.70"
        },
        "EN14825_017": {
          "4_3_0_0": "2.62",
          "5_3_0_0": "2.06"
        },
        "EN14825_018": {
          "4_3_0_0": "6.74",
          "5_3_0_0": "6.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.62",
          "5_3_0_0": "2.06"
        },
        "EN14825_021": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "2943",
          "5_3_0_0": "3798"
        },
        "EN14825_047": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_048": {
          "4_3_0_0": "0.980",
          "5_3_0_0": "0.980"
        },
        "EN14825_049": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.960"
        },
        "EN14825_050": {
          "4_3_0_0": "0.950",
          "5_3_0_0": "0.950"
        }
      }
    }
  ]
}