{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,500 kg",
    "Date": "08.08.2023",
    "Manufacturer": "Jiangsu Micoe Solar Energy Co., Ltd",
    "Modelname": "Air Source Heat Pump R32- 26",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "MMHP-026B2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "72",
          "5_3_0_0": "73"
        },
        "EN14511_2_001": {
          "4_10_0_0": "24.16",
          "5_10_0_0": "24.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.59",
          "5_10_0_0": "7.99"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.32",
          "5_10_0_0": "3.07"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_3_0_0": "16.04",
          "5_3_0_0": "16.75"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "14.19",
          "5_3_0_0": "14.82"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_3_0_0": "8.66",
          "5_3_0_0": "9.35"
        },
        "EN14825_011": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "7.70"
        },
        "EN14825_013": {
          "4_3_0_0": "5.63",
          "5_3_0_0": "3.62"
        },
        "EN14825_014": {
          "4_3_0_0": "8.06",
          "5_3_0_0": "8.61"
        },
        "EN14825_015": {
          "4_3_0_0": "7.79",
          "5_3_0_0": "6.29"
        },
        "EN14825_016": {
          "4_3_0_0": "14.19",
          "5_3_0_0": "14.82"
        },
        "EN14825_017": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "14.00",
          "5_3_0_0": "15.82"
        },
        "EN14825_019": {
          "4_3_0_0": "2.84",
          "5_3_0_0": "2.23"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.04",
          "5_3_0_0": "0.93"
        },
        "EN14825_029": {
          "4_3_0_0": "7354",
          "5_3_0_0": "10423"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "MMHP-026C2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "72",
          "5_3_0_0": "73"
        },
        "EN14511_2_001": {
          "4_10_0_0": "24.16",
          "5_10_0_0": "24.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.59",
          "5_10_0_0": "7.99"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.32",
          "5_10_0_0": "3.07"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_3_0_0": "16.04",
          "5_3_0_0": "16.75"
        },
        "EN14825_003": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "3.32"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "14.19",
          "5_3_0_0": "14.82"
        },
        "EN14825_009": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_3_0_0": "8.66",
          "5_3_0_0": "9.35"
        },
        "EN14825_011": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.49"
        },
        "EN14825_012": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "7.70"
        },
        "EN14825_013": {
          "4_3_0_0": "5.63",
          "5_3_0_0": "3.62"
        },
        "EN14825_014": {
          "4_3_0_0": "8.06",
          "5_3_0_0": "8.61"
        },
        "EN14825_015": {
          "4_3_0_0": "7.79",
          "5_3_0_0": "6.29"
        },
        "EN14825_016": {
          "4_3_0_0": "14.19",
          "5_3_0_0": "14.82"
        },
        "EN14825_017": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "14.00",
          "5_3_0_0": "15.82"
        },
        "EN14825_019": {
          "4_3_0_0": "2.84",
          "5_3_0_0": "2.23"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "33",
          "5_3_0_0": "33"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "40",
          "5_3_0_0": "40"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.04",
          "5_3_0_0": "0.93"
        },
        "EN14825_029": {
          "4_3_0_0": "7354",
          "5_3_0_0": "10423"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}