{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,300 kg",
    "Date": "08.02.2022",
    "Manufacturer": "Johnson Controls-Hitachi AirConditioning Spain",
    "Modelname": "28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "01. RAS-2.5WHVRP1 RWM-2.5R1E - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.08",
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "1.47",
          "7_4_0_0": "1.24"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.43"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.95"
        },
        "EN14825_014": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.80"
        },
        "EN14825_015": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "6.78"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "3.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2652",
          "5_3_0_0": "3186"
        },
        "EN14825_030": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_031": {
          "6_4_0_0": "5.48",
          "7_4_0_0": "8.46"
        },
        "EN14825_032": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14825_034": {
          "6_4_0_0": "3.91",
          "7_4_0_0": "4.64"
        },
        "EN14825_035": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_036": {
          "6_4_0_0": "2.51",
          "7_4_0_0": "2.98"
        },
        "EN14825_037": {
          "6_4_0_0": "6.30",
          "7_4_0_0": "9.90"
        },
        "EN14825_038": {
          "6_4_0_0": "2.88",
          "7_4_0_0": "2.65"
        },
        "EN14825_039": {
          "6_4_0_0": "8.20",
          "7_4_0_0": "12.61"
        },
        "EN14825_041": {
          "6_4_0_0": "581",
          "7_4_0_0": "445"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.20"
        },
        "EN16147_004": {
          "0_3_0_0": "1:55"
        },
        "EN16147_005": {
          "0_3_0_0": "30.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "02. RAS-2.5WHVRP1 RWM-2.5R1E - with cooling kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.08",
          "6_4_0_0": "1.47",
          "7_4_0_0": "1.24"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.43"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.95"
        },
        "EN14825_014": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.80"
        },
        "EN14825_015": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "6.78"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "3.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2608",
          "5_3_0_0": "3143"
        },
        "EN14825_030": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_031": {
          "6_4_0_0": "5.48",
          "7_4_0_0": "8.50"
        },
        "EN14825_032": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.30"
        },
        "EN14825_034": {
          "6_4_0_0": "3.91",
          "7_4_0_0": "4.64"
        },
        "EN14825_035": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_036": {
          "6_4_0_0": "2.51",
          "7_4_0_0": "2.98"
        },
        "EN14825_037": {
          "6_4_0_0": "6.30",
          "7_4_0_0": "9.90"
        },
        "EN14825_038": {
          "6_4_0_0": "2.88",
          "7_4_0_0": "2.65"
        },
        "EN14825_039": {
          "6_4_0_0": "8.20",
          "7_4_0_0": "12.61"
        },
        "EN14825_041": {
          "6_4_0_0": "581",
          "7_4_0_0": "445"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.20"
        },
        "EN16147_004": {
          "0_3_0_0": "1:55"
        },
        "EN16147_005": {
          "0_3_0_0": "30.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "03. RAS-2.5WHVRP1  RWD-2.5RW1E-220S - Heating Only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.08",
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "1.47",
          "7_4_0_0": "1.24"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.43"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.95"
        },
        "EN14825_014": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.80"
        },
        "EN14825_015": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "6.78"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "3.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2652",
          "5_3_0_0": "3186"
        },
        "EN14825_030": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_031": {
          "6_4_0_0": "5.48",
          "7_4_0_0": "8.46"
        },
        "EN14825_032": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14825_034": {
          "6_4_0_0": "3.91",
          "7_4_0_0": "4.64"
        },
        "EN14825_035": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_036": {
          "6_4_0_0": "2.51",
          "7_4_0_0": "2.98"
        },
        "EN14825_037": {
          "6_4_0_0": "6.30",
          "7_4_0_0": "9.90"
        },
        "EN14825_038": {
          "6_4_0_0": "2.88",
          "7_4_0_0": "2.65"
        },
        "EN14825_039": {
          "6_4_0_0": "8.20",
          "7_4_0_0": "12.61"
        },
        "EN14825_041": {
          "6_4_0_0": "581",
          "7_4_0_0": "445"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.20"
        },
        "EN16147_004": {
          "0_3_0_0": "1:55"
        },
        "EN16147_005": {
          "0_3_0_0": "30.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "04. RAS-2.5WHVRP1  RWD-2.5RW1E-220S - with cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.08",
          "6_4_0_0": "1.47",
          "7_4_0_0": "1.24"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.43"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.95"
        },
        "EN14825_014": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.80"
        },
        "EN14825_015": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "6.78"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "3.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2608",
          "5_3_0_0": "3143"
        },
        "EN14825_030": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_031": {
          "6_4_0_0": "5.48",
          "7_4_0_0": "8.50"
        },
        "EN14825_032": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.30"
        },
        "EN14825_034": {
          "6_4_0_0": "3.91",
          "7_4_0_0": "4.64"
        },
        "EN14825_035": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_036": {
          "6_4_0_0": "2.51",
          "7_4_0_0": "2.98"
        },
        "EN14825_037": {
          "6_4_0_0": "6.30",
          "7_4_0_0": "9.90"
        },
        "EN14825_038": {
          "6_4_0_0": "2.88",
          "7_4_0_0": "2.65"
        },
        "EN14825_039": {
          "6_4_0_0": "8.20",
          "7_4_0_0": "12.61"
        },
        "EN14825_041": {
          "6_4_0_0": "581",
          "7_4_0_0": "445"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.20"
        },
        "EN16147_004": {
          "0_3_0_0": "1:55"
        },
        "EN16147_005": {
          "0_3_0_0": "30.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "05. RAS-2.5WHVRP1  RWD-2.5RW1E-220S-K - UK Version - Heating Only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.08",
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "1.47",
          "7_4_0_0": "1.24"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.43"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.95"
        },
        "EN14825_014": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.80"
        },
        "EN14825_015": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "6.78"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "3.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2652",
          "5_3_0_0": "3186"
        },
        "EN14825_030": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_031": {
          "6_4_0_0": "5.48",
          "7_4_0_0": "8.46"
        },
        "EN14825_032": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14825_034": {
          "6_4_0_0": "3.91",
          "7_4_0_0": "4.64"
        },
        "EN14825_035": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_036": {
          "6_4_0_0": "2.51",
          "7_4_0_0": "2.98"
        },
        "EN14825_037": {
          "6_4_0_0": "6.30",
          "7_4_0_0": "9.90"
        },
        "EN14825_038": {
          "6_4_0_0": "2.88",
          "7_4_0_0": "2.65"
        },
        "EN14825_039": {
          "6_4_0_0": "8.20",
          "7_4_0_0": "12.61"
        },
        "EN14825_041": {
          "6_4_0_0": "581",
          "7_4_0_0": "445"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.20"
        },
        "EN16147_004": {
          "0_3_0_0": "1:55"
        },
        "EN16147_005": {
          "0_3_0_0": "30.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "06. RAS-2.5WHVRP1  RWD-2.5RW1E-220S-K - UK Version -  with cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "6.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.25",
          "5_10_0_0": "2.08",
          "6_4_0_0": "1.47",
          "7_4_0_0": "1.24"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "2.85"
        },
        "EN14511_2_005": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.57",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_009": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "2.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.60",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "2.43"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.95"
        },
        "EN14825_014": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "2.80"
        },
        "EN14825_015": {
          "4_3_0_0": "8.35",
          "5_3_0_0": "6.78"
        },
        "EN14825_016": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "4.42"
        },
        "EN14825_017": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "1.65"
        },
        "EN14825_018": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "3.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.50",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "12",
          "7_4_0_0": "12",
          "4_3_0_0": "12",
          "5_3_0_0": "12"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.70",
          "5_3_0_0": "1.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2608",
          "5_3_0_0": "3143"
        },
        "EN14825_030": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_031": {
          "6_4_0_0": "5.48",
          "7_4_0_0": "8.50"
        },
        "EN14825_032": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "6.30"
        },
        "EN14825_033": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.30"
        },
        "EN14825_034": {
          "6_4_0_0": "3.91",
          "7_4_0_0": "4.64"
        },
        "EN14825_035": {
          "6_4_0_0": "4.50",
          "7_4_0_0": "7.00"
        },
        "EN14825_036": {
          "6_4_0_0": "2.51",
          "7_4_0_0": "2.98"
        },
        "EN14825_037": {
          "6_4_0_0": "6.30",
          "7_4_0_0": "9.90"
        },
        "EN14825_038": {
          "6_4_0_0": "2.88",
          "7_4_0_0": "2.65"
        },
        "EN14825_039": {
          "6_4_0_0": "8.20",
          "7_4_0_0": "12.61"
        },
        "EN14825_041": {
          "6_4_0_0": "581",
          "7_4_0_0": "445"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.20"
        },
        "EN16147_004": {
          "0_3_0_0": "1:55"
        },
        "EN16147_005": {
          "0_3_0_0": "30.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    }
  ]
}