{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "3,300 kg",
    "Date": "08.02.2022",
    "Manufacturer": "Johnson Controls-Hitachi AirConditioning Spain",
    "Modelname": "31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "01. RAS-4WHNPE RWM-4.0N1E - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.20",
          "5_10_0_0": "3.67"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "5.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.52"
        },
        "EN14825_013": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_017": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "7.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "2.60"
        },
        "EN14825_029": {
          "4_3_0_0": "4823",
          "5_3_0_0": "5837"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:05"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "02. RAS-4WHNPE RWM-4.0N1E - with cooling kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.20",
          "5_10_0_0": "3.67",
          "6_4_0_0": "1.87",
          "7_4_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.84",
          "7_4_0_0": "4.50"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "183",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "5.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.52"
        },
        "EN14825_013": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_017": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "7.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "19",
          "7_4_0_0": "19",
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "19",
          "7_4_0_0": "19",
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "2.60"
        },
        "EN14825_029": {
          "4_3_0_0": "4753",
          "5_3_0_0": "5767"
        },
        "EN14825_030": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14825_031": {
          "6_4_0_0": "5.00",
          "7_4_0_0": "6.22"
        },
        "EN14825_032": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14825_033": {
          "6_4_0_0": "3.84",
          "7_4_0_0": "4.50"
        },
        "EN14825_034": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "7.66"
        },
        "EN14825_035": {
          "6_4_0_0": "4.60",
          "7_4_0_0": "6.30"
        },
        "EN14825_036": {
          "6_4_0_0": "3.50",
          "7_4_0_0": "4.93"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "7.20"
        },
        "EN14825_038": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14825_039": {
          "6_4_0_0": "7.50",
          "7_4_0_0": "8.20"
        },
        "EN14825_041": {
          "6_4_0_0": "504",
          "7_4_0_0": "585"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:05"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "03. RAS-4WHNPE  RWD-4.0NW1E-220S - Heating Only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.20",
          "5_10_0_0": "3.67"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "5.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.52"
        },
        "EN14825_013": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_017": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "7.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "2.60"
        },
        "EN14825_029": {
          "4_3_0_0": "4823",
          "5_3_0_0": "5837"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:05"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "04. RAS-4WHNPE RWD-4.0NW1E-220S - with cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.20",
          "5_10_0_0": "3.67",
          "6_4_0_0": "1.87",
          "7_4_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.84",
          "7_4_0_0": "4.50"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "183",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "5.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.52"
        },
        "EN14825_013": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_017": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "7.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "19",
          "7_4_0_0": "19",
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "19",
          "7_4_0_0": "19",
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "2.60"
        },
        "EN14825_029": {
          "4_3_0_0": "4753",
          "5_3_0_0": "5767"
        },
        "EN14825_030": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14825_031": {
          "6_4_0_0": "5.00",
          "7_4_0_0": "6.22"
        },
        "EN14825_032": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14825_033": {
          "6_4_0_0": "3.84",
          "7_4_0_0": "4.50"
        },
        "EN14825_034": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "7.66"
        },
        "EN14825_035": {
          "6_4_0_0": "4.60",
          "7_4_0_0": "6.30"
        },
        "EN14825_036": {
          "6_4_0_0": "3.50",
          "7_4_0_0": "4.93"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "7.20"
        },
        "EN14825_038": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14825_039": {
          "6_4_0_0": "7.50",
          "7_4_0_0": "8.20"
        },
        "EN14825_041": {
          "6_4_0_0": "504",
          "7_4_0_0": "585"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:05"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "05. RAS-4WHNPE  RWD-4.0NW1E-220S-K \u2013 UK Version - Heating Only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.20",
          "5_10_0_0": "3.67"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "5.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.52"
        },
        "EN14825_013": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_017": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "7.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "2.60"
        },
        "EN14825_029": {
          "4_3_0_0": "4823",
          "5_3_0_0": "5837"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:05"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "06. RAS-4WHNPE RWD-4.0NW1E-220S-K \u2013 UK Version - with cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.20",
          "5_10_0_0": "3.67",
          "6_4_0_0": "1.87",
          "7_4_0_0": "2.31"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.00",
          "5_10_0_0": "3.00"
        },
        "EN14511_2_005": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.84",
          "7_4_0_0": "4.50"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "183",
          "5_3_0_0": "136"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.44"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_009": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_010": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "5.23"
        },
        "EN14825_011": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.60"
        },
        "EN14825_012": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.52"
        },
        "EN14825_013": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "7.50",
          "5_3_0_0": "5.80"
        },
        "EN14825_016": {
          "4_3_0_0": "9.45",
          "5_3_0_0": "8.60"
        },
        "EN14825_017": {
          "4_3_0_0": "3.05",
          "5_3_0_0": "1.80"
        },
        "EN14825_018": {
          "4_3_0_0": "10.50",
          "5_3_0_0": "7.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "19",
          "7_4_0_0": "19",
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "19",
          "7_4_0_0": "19",
          "4_3_0_0": "19",
          "5_3_0_0": "19"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.50",
          "5_3_0_0": "2.60"
        },
        "EN14825_029": {
          "4_3_0_0": "4753",
          "5_3_0_0": "5767"
        },
        "EN14825_030": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14825_031": {
          "6_4_0_0": "5.00",
          "7_4_0_0": "6.22"
        },
        "EN14825_032": {
          "6_4_0_0": "7.20",
          "7_4_0_0": "10.40"
        },
        "EN14825_033": {
          "6_4_0_0": "3.84",
          "7_4_0_0": "4.50"
        },
        "EN14825_034": {
          "6_4_0_0": "5.30",
          "7_4_0_0": "7.66"
        },
        "EN14825_035": {
          "6_4_0_0": "4.60",
          "7_4_0_0": "6.30"
        },
        "EN14825_036": {
          "6_4_0_0": "3.50",
          "7_4_0_0": "4.93"
        },
        "EN14825_037": {
          "6_4_0_0": "5.80",
          "7_4_0_0": "7.20"
        },
        "EN14825_038": {
          "6_4_0_0": "3.60",
          "7_4_0_0": "5.10"
        },
        "EN14825_039": {
          "6_4_0_0": "7.50",
          "7_4_0_0": "8.20"
        },
        "EN14825_041": {
          "6_4_0_0": "504",
          "7_4_0_0": "585"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "127"
        },
        "EN16147_003": {
          "0_3_0_0": "3.10"
        },
        "EN16147_004": {
          "0_3_0_0": "1:05"
        },
        "EN16147_005": {
          "0_3_0_0": "34.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.6"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    }
  ]
}