{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "2,100 kg",
    "Date": "05.09.2025",
    "Manufacturer": "Johnson Controls-Hitachi AirConditioning Spain",
    "Modelname": "RAS-5WH(V)RP2E",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "01. RAS-5WHVRP2E + RWM-5R3E -  Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5991",
          "5_3_0_0": "8886"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "02. RAS-5WHVRP2E + RWM-5R3E - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71",
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_2_005": {
          "6_4_0_0": "3.39",
          "7_4_0_0": "2.93"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5939",
          "5_3_0_0": "8834"
        },
        "EN14825_030": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.71",
          "7_4_0_0": "7.59"
        },
        "EN14825_032": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.09"
        },
        "EN14825_034": {
          "6_4_0_0": "7.37",
          "7_4_0_0": "8.84"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.34"
        },
        "EN14825_036": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "6.00"
        },
        "EN14825_037": {
          "6_4_0_0": "5.57",
          "7_4_0_0": "8.49"
        },
        "EN14825_038": {
          "6_4_0_0": "3.55",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "5.74",
          "7_4_0_0": "12.40"
        },
        "EN14825_041": {
          "6_4_0_0": "1275",
          "7_4_0_0": "949"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "03. RAS-5WHVRP2E + RWD-5RW3E-220S(-K) - Heating Only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5991",
          "5_3_0_0": "8886"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_3_0_0": "1:08"
        },
        "EN16147_005": {
          "0_3_0_0": "43.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "273"
        }
      }
    },
    {
      "title": "04. RAS-5WHVRP2E + RWD-5RW3E-220S(-K) - With Cooling Kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71",
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_2_005": {
          "6_4_0_0": "3.39",
          "7_4_0_0": "2.93"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5939",
          "5_3_0_0": "8834"
        },
        "EN14825_030": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.71",
          "7_4_0_0": "7.59"
        },
        "EN14825_032": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.09"
        },
        "EN14825_034": {
          "6_4_0_0": "7.37",
          "7_4_0_0": "8.84"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.34"
        },
        "EN14825_036": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "6.00"
        },
        "EN14825_037": {
          "6_4_0_0": "5.57",
          "7_4_0_0": "8.49"
        },
        "EN14825_038": {
          "6_4_0_0": "3.55",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "5.74",
          "7_4_0_0": "12.40"
        },
        "EN14825_041": {
          "6_4_0_0": "1275",
          "7_4_0_0": "949"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_3_0_0": "1:08"
        },
        "EN16147_005": {
          "0_3_0_0": "43.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "273"
        }
      }
    },
    {
      "title": "05. RAS-5WHRP2E + RWM-5R3E - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5991",
          "5_3_0_0": "8886"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "06. RAS-5WHRP2E + RWM-5R3E - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71",
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_2_005": {
          "6_4_0_0": "3.39",
          "7_4_0_0": "2.93"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5939",
          "5_3_0_0": "8834"
        },
        "EN14825_030": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.71",
          "7_4_0_0": "7.59"
        },
        "EN14825_032": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.09"
        },
        "EN14825_034": {
          "6_4_0_0": "7.37",
          "7_4_0_0": "8.84"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.34"
        },
        "EN14825_036": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "6.00"
        },
        "EN14825_037": {
          "6_4_0_0": "5.57",
          "7_4_0_0": "8.49"
        },
        "EN14825_038": {
          "6_4_0_0": "3.55",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "5.74",
          "7_4_0_0": "12.40"
        },
        "EN14825_041": {
          "6_4_0_0": "1275",
          "7_4_0_0": "949"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "07. RAS-5WHRP2E + RWD-5RW3E-220S(-K) - Heating Only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.26"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5991",
          "5_3_0_0": "8886"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_3_0_0": "1:08"
        },
        "EN16147_005": {
          "0_3_0_0": "43.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "273"
        }
      }
    },
    {
      "title": "08. RAS-5WHRP2E + RWD-5RW3E-220S(-K) - With Cooling Kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "54",
          "5_3_0_0": "54"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.48",
          "5_10_0_0": "4.71",
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.83",
          "5_10_0_0": "2.55"
        },
        "EN14511_2_005": {
          "6_4_0_0": "3.39",
          "7_4_0_0": "2.93"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.52",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_009": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.55"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "4.85"
        },
        "EN14825_013": {
          "4_3_0_0": "5.82",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.23"
        },
        "EN14825_015": {
          "4_3_0_0": "8.04",
          "5_3_0_0": "6.36"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "12.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.91",
          "5_3_0_0": "2.09"
        },
        "EN14825_018": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "12.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "1.86"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "6_4_0_0": "15",
          "7_4_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "6_4_0_0": "14",
          "7_4_0_0": "14",
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "1.60"
        },
        "EN14825_029": {
          "4_3_0_0": "5939",
          "5_3_0_0": "8834"
        },
        "EN14825_030": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.71",
          "7_4_0_0": "7.59"
        },
        "EN14825_032": {
          "6_4_0_0": "10.00",
          "7_4_0_0": "12.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.95",
          "7_4_0_0": "4.09"
        },
        "EN14825_034": {
          "6_4_0_0": "7.37",
          "7_4_0_0": "8.84"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.34"
        },
        "EN14825_036": {
          "6_4_0_0": "4.74",
          "7_4_0_0": "6.00"
        },
        "EN14825_037": {
          "6_4_0_0": "5.57",
          "7_4_0_0": "8.49"
        },
        "EN14825_038": {
          "6_4_0_0": "3.55",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "5.74",
          "7_4_0_0": "12.40"
        },
        "EN14825_041": {
          "6_4_0_0": "1275",
          "7_4_0_0": "949"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "112"
        },
        "EN16147_003": {
          "0_3_0_0": "2.73"
        },
        "EN16147_004": {
          "0_3_0_0": "1:08"
        },
        "EN16147_005": {
          "0_3_0_0": "43.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "273"
        }
      }
    }
  ]
}