{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "05.09.2025",
    "Manufacturer": "Johnson Controls-Hitachi AirConditioning Spain",
    "Modelname": "RASM-6(V)TW2E",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "RASM-6TW2E & ATW-CBX-01 - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "1.93"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5918",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6TW2E & ATW-CBX-01 - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5870",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6TW2E & HWD-W2E-220S(-K) - Heating Only",
      "properties": {
        "application": "3",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.10",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "8.92",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "12.40",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.62",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5969",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "118"
        },
        "EN16147_003": {
          "0_3_0_0": "2.88"
        },
        "EN16147_004": {
          "0_3_0_0": "1:30"
        },
        "EN16147_005": {
          "0_3_0_0": "41.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6TW2E & HWD-W2E-220S(-K) - With Cooling Kit",
      "properties": {
        "application": "3",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.10",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "8.92",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "12.40",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.62",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5921",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "118"
        },
        "EN16147_003": {
          "0_3_0_0": "2.88"
        },
        "EN16147_004": {
          "0_3_0_0": "1:30"
        },
        "EN16147_005": {
          "0_3_0_0": "41.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6TW2E & HWM-W2E - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5918",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6TW2E & HWM-W2E - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5870",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6TW2E & HWM-W2E-B - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.20"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5918",
          "5_3_0_0": "8598"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6TW2E & HWM-W2E-B - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5870",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & ATW-CBX-01 - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5918",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & ATW-CBX-01 - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5870",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & HWD-W2E-220S(-K) - Heating Only",
      "properties": {
        "application": "3",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.10",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "8.92",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "12.40",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.62",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5969",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "118"
        },
        "EN16147_003": {
          "0_3_0_0": "2.88"
        },
        "EN16147_004": {
          "0_3_0_0": "1:30"
        },
        "EN16147_005": {
          "0_3_0_0": "41.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & HWD-W2E-220S(-K) - With Cooling Kit",
      "properties": {
        "application": "3",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.10",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "8.92",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.60",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.72",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "12.40",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.62",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5921",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "118"
        },
        "EN16147_003": {
          "0_3_0_0": "2.88"
        },
        "EN16147_004": {
          "0_3_0_0": "1:30"
        },
        "EN16147_005": {
          "0_3_0_0": "41.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.0"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & HWM-W2E - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5918",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & HWM-W2E - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5870",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & HWM-W2E-B - Heating Only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "131"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.35"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5918",
          "5_3_0_0": "8646"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6VTW2E & HWM-W2E-B - With Cooling Kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN12102_1_002": {
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "14.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.41",
          "5_10_0_0": "4.81",
          "6_4_0_0": "4.51",
          "7_4_0_0": "4.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.20",
          "5_10_0_0": "2.76"
        },
        "EN14511_2_005": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "180",
          "5_3_0_0": "132"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "14.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "3.36"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_010": {
          "4_3_0_0": "6.60",
          "5_3_0_0": "7.20"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "2.99"
        },
        "EN14825_012": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "5.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.73",
          "5_3_0_0": "5.37"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.00"
        },
        "EN14825_015": {
          "4_3_0_0": "9.21",
          "5_3_0_0": "7.69"
        },
        "EN14825_016": {
          "4_3_0_0": "10.90",
          "5_3_0_0": "11.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.00"
        },
        "EN14825_018": {
          "4_3_0_0": "10.20",
          "5_3_0_0": "10.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "6_4_0_0": "13",
          "7_4_0_0": "13",
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "3.10"
        },
        "EN14825_029": {
          "4_3_0_0": "5870",
          "5_3_0_0": "8598"
        },
        "EN14825_030": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "3.80",
          "7_4_0_0": "5.86"
        },
        "EN14825_032": {
          "6_4_0_0": "12.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "2.66",
          "7_4_0_0": "3.35"
        },
        "EN14825_034": {
          "6_4_0_0": "8.90",
          "7_4_0_0": "10.30"
        },
        "EN14825_035": {
          "6_4_0_0": "3.74",
          "7_4_0_0": "5.54"
        },
        "EN14825_036": {
          "6_4_0_0": "5.60",
          "7_4_0_0": "6.60"
        },
        "EN14825_037": {
          "6_4_0_0": "4.14",
          "7_4_0_0": "6.98"
        },
        "EN14825_038": {
          "6_4_0_0": "4.20",
          "7_4_0_0": "4.70"
        },
        "EN14825_039": {
          "6_4_0_0": "4.34",
          "7_4_0_0": "6.78"
        },
        "EN14825_041": {
          "6_4_0_0": "1892",
          "7_4_0_0": "1432"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_052": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    }
  ]
}