{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "2,600 kg",
    "Date": "14.10.2022",
    "Manufacturer": "Johnson Controls-Hitachi AirConditioning Spain",
    "Modelname": "Yutaki M 4.0HP R32 (tri)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "RASM-4R1E - heating only",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5347",
          "5_3_0_0": "7054"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-4R1E - with cooling kit",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04",
          "6_4_0_0": "3.31",
          "7_4_0_0": "2.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "5.04"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "170",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5241",
          "5_3_0_0": "6948"
        },
        "EN14825_030": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.42",
          "7_4_0_0": "7.88"
        },
        "EN14825_032": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "5.04"
        },
        "EN14825_034": {
          "6_4_0_0": "8.11",
          "7_4_0_0": "8.11"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.96"
        },
        "EN14825_036": {
          "6_4_0_0": "5.16",
          "7_4_0_0": "5.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.17",
          "7_4_0_0": "9.91"
        },
        "EN14825_038": {
          "6_4_0_0": "3.20",
          "7_4_0_0": "5.56"
        },
        "EN14825_039": {
          "6_4_0_0": "5.71",
          "7_4_0_0": "15.01"
        },
        "EN14825_041": {
          "6_4_0_0": "871",
          "7_4_0_0": "489"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-4RW1E & HWD-WE-220S - heating only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5347",
          "5_3_0_0": "7054"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:10"
        },
        "EN16147_005": {
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-4RW1E & HWD-WE-220S - with cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04",
          "6_4_0_0": "3.31",
          "7_4_0_0": "2.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "5.04"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "170",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5241",
          "5_3_0_0": "6948"
        },
        "EN14825_030": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.42",
          "7_4_0_0": "7.88"
        },
        "EN14825_032": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "5.04"
        },
        "EN14825_034": {
          "6_4_0_0": "8.11",
          "7_4_0_0": "8.11"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.96"
        },
        "EN14825_036": {
          "6_4_0_0": "5.16",
          "7_4_0_0": "5.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.17",
          "7_4_0_0": "9.91"
        },
        "EN14825_038": {
          "6_4_0_0": "3.20",
          "7_4_0_0": "5.56"
        },
        "EN14825_039": {
          "6_4_0_0": "5.71",
          "7_4_0_0": "15.01"
        },
        "EN14825_041": {
          "6_4_0_0": "871",
          "7_4_0_0": "489"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:10"
        },
        "EN16147_005": {
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-4RW1E & HWD-WE-220S-K - heating only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5347",
          "5_3_0_0": "7054"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:10"
        },
        "EN16147_005": {
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-4RW1E & HWM-WE - heating only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5347",
          "5_3_0_0": "7054"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-4RW1E & HWM-WE - with cooling kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "11.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.34",
          "5_10_0_0": "4.04",
          "6_4_0_0": "3.31",
          "7_4_0_0": "2.18"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.72"
        },
        "EN14511_2_005": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "5.04"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "170",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.24",
          "5_3_0_0": "3.21"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "4.30",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "5.06",
          "5_3_0_0": "3.60"
        },
        "EN14825_014": {
          "4_3_0_0": "4.34",
          "5_3_0_0": "4.20"
        },
        "EN14825_015": {
          "4_3_0_0": "7.13",
          "5_3_0_0": "6.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_017": {
          "4_3_0_0": "3.06",
          "5_3_0_0": "2.40"
        },
        "EN14825_018": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.13"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.30",
          "5_3_0_0": "1.30"
        },
        "EN14825_029": {
          "4_3_0_0": "5241",
          "5_3_0_0": "6948"
        },
        "EN14825_030": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.42",
          "7_4_0_0": "7.88"
        },
        "EN14825_032": {
          "6_4_0_0": "11.00",
          "7_4_0_0": "11.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.32",
          "7_4_0_0": "5.04"
        },
        "EN14825_034": {
          "6_4_0_0": "8.11",
          "7_4_0_0": "8.11"
        },
        "EN14825_035": {
          "6_4_0_0": "4.11",
          "7_4_0_0": "6.96"
        },
        "EN14825_036": {
          "6_4_0_0": "5.16",
          "7_4_0_0": "5.27"
        },
        "EN14825_037": {
          "6_4_0_0": "5.17",
          "7_4_0_0": "9.91"
        },
        "EN14825_038": {
          "6_4_0_0": "3.20",
          "7_4_0_0": "5.56"
        },
        "EN14825_039": {
          "6_4_0_0": "5.71",
          "7_4_0_0": "15.01"
        },
        "EN14825_041": {
          "6_4_0_0": "871",
          "7_4_0_0": "489"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    }
  ]
}