{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "3,000 kg",
    "Date": "14.10.2022",
    "Manufacturer": "Johnson Controls-Hitachi AirConditioning Spain",
    "Modelname": "Yutaki M 6.0HP R32 (tri)",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "RASM-6R1E - heating only",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6472",
          "5_3_0_0": "8190"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6R1E - with cooling kit",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92",
          "6_4_0_0": "4.04",
          "7_4_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22",
          "7_4_0_0": "4.65"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6366",
          "5_3_0_0": "8084"
        },
        "EN14825_030": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.08",
          "7_4_0_0": "6.97"
        },
        "EN14825_032": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.22",
          "7_4_0_0": "4.65"
        },
        "EN14825_034": {
          "6_4_0_0": "9.58",
          "7_4_0_0": "10.32"
        },
        "EN14825_035": {
          "6_4_0_0": "4.07",
          "7_4_0_0": "6.24"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.63"
        },
        "EN14825_037": {
          "6_4_0_0": "4.61",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "3.14",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "10.39"
        },
        "EN14825_041": {
          "6_4_0_0": "1115",
          "7_4_0_0": "703"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6RW1E & HWD-WE-220S - heating only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6472",
          "5_3_0_0": "8190"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:10"
        },
        "EN16147_005": {
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6RW1E & HWD-WE-220S - with cooling kit",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92",
          "6_4_0_0": "4.04",
          "7_4_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22",
          "7_4_0_0": "4.65"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6366",
          "5_3_0_0": "8084"
        },
        "EN14825_030": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.08",
          "7_4_0_0": "6.97"
        },
        "EN14825_032": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.22",
          "7_4_0_0": "4.65"
        },
        "EN14825_034": {
          "6_4_0_0": "9.58",
          "7_4_0_0": "10.32"
        },
        "EN14825_035": {
          "6_4_0_0": "4.07",
          "7_4_0_0": "6.24"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.63"
        },
        "EN14825_037": {
          "6_4_0_0": "4.61",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "3.14",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "10.39"
        },
        "EN14825_041": {
          "6_4_0_0": "1115",
          "7_4_0_0": "703"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:10"
        },
        "EN16147_005": {
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6RW1E & HWD-WE-220S-K - heating only",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6472",
          "5_3_0_0": "8190"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.30"
        },
        "EN16147_004": {
          "0_3_0_0": "1:10"
        },
        "EN16147_005": {
          "0_3_0_0": "56.0"
        },
        "EN16147_006": {
          "0_3_0_0": "52.9"
        },
        "EN16147_007": {
          "0_3_0_0": "288"
        }
      }
    },
    {
      "title": "RASM-6RW1E & HWM-WE - heating only",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "163",
          "5_3_0_0": "128"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6472",
          "5_3_0_0": "8190"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "RASM-6RW1E & HWM-WE - with cooling kit",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "1",
        "coolingMode18c23c": "1",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN12102_1_002": {
          "4_3_0_0": "63",
          "5_3_0_0": "63"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.00",
          "5_10_0_0": "13.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.89",
          "5_10_0_0": "4.92",
          "6_4_0_0": "4.04",
          "7_4_0_0": "3.01"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "2.64"
        },
        "EN14511_2_005": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14511_2_007": {
          "6_4_0_0": "3.22",
          "7_4_0_0": "4.65"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "166",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_3_0_0": "13.00",
          "5_3_0_0": "13.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.15",
          "5_3_0_0": "3.28"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_010": {
          "4_3_0_0": "7.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_011": {
          "4_3_0_0": "4.36",
          "5_3_0_0": "3.30"
        },
        "EN14825_012": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "6.30"
        },
        "EN14825_013": {
          "4_3_0_0": "5.03",
          "5_3_0_0": "4.06"
        },
        "EN14825_014": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "4.50"
        },
        "EN14825_015": {
          "4_3_0_0": "5.95",
          "5_3_0_0": "5.23"
        },
        "EN14825_016": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_017": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "11.50",
          "5_3_0_0": "11.50"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "2.03"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "35",
          "5_3_0_0": "55"
        },
        "EN14825_023": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_024": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_025": {
          "6_4_0_0": "29",
          "7_4_0_0": "29",
          "4_3_0_0": "29",
          "5_3_0_0": "29"
        },
        "EN14825_026": {
          "6_4_0_0": "0",
          "7_4_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "1.50",
          "5_3_0_0": "1.50"
        },
        "EN14825_029": {
          "4_3_0_0": "6366",
          "5_3_0_0": "8084"
        },
        "EN14825_030": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_031": {
          "6_4_0_0": "4.08",
          "7_4_0_0": "6.97"
        },
        "EN14825_032": {
          "6_4_0_0": "13.00",
          "7_4_0_0": "14.00"
        },
        "EN14825_033": {
          "6_4_0_0": "3.22",
          "7_4_0_0": "4.65"
        },
        "EN14825_034": {
          "6_4_0_0": "9.58",
          "7_4_0_0": "10.32"
        },
        "EN14825_035": {
          "6_4_0_0": "4.07",
          "7_4_0_0": "6.24"
        },
        "EN14825_036": {
          "6_4_0_0": "6.16",
          "7_4_0_0": "6.63"
        },
        "EN14825_037": {
          "6_4_0_0": "4.61",
          "7_4_0_0": "8.45"
        },
        "EN14825_038": {
          "6_4_0_0": "3.14",
          "7_4_0_0": "4.90"
        },
        "EN14825_039": {
          "6_4_0_0": "4.63",
          "7_4_0_0": "10.39"
        },
        "EN14825_041": {
          "6_4_0_0": "1115",
          "7_4_0_0": "703"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_053": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_054": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        },
        "EN14825_055": {
          "6_4_0_0": "0.900",
          "7_4_0_0": "0.900"
        }
      }
    }
  ]
}