{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "0,980 kg",
    "Date": "18.12.2023",
    "Manufacturer": "Johnson Controls Hitachi Air-Conditioning Europe SAS",
    "Modelname": "airH2O 400 Split 4 6kW with 185L tank",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HZKF04KSE-Q + HZKF04KIE-Q/HAQT-200",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_3_0_0": "61",
          "5_3_0_0": "61"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.40",
          "5_10_0_0": "4.49"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.83",
          "5_10_0_0": "1.60"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.30",
          "5_10_0_0": "2.81"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "197",
          "5_3_0_0": "126"
        },
        "EN14825_002": {
          "4_3_0_0": "4.44",
          "5_3_0_0": "3.87"
        },
        "EN14825_003": {
          "4_3_0_0": "5.00",
          "5_3_0_0": "3.23"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.29",
          "5_3_0_0": "1.97"
        },
        "EN14825_010": {
          "4_3_0_0": "2.39",
          "5_3_0_0": "2.13"
        },
        "EN14825_011": {
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.22"
        },
        "EN14825_012": {
          "4_3_0_0": "1.65",
          "5_3_0_0": "1.41"
        },
        "EN14825_013": {
          "4_3_0_0": "6.44",
          "5_3_0_0": "3.97"
        },
        "EN14825_014": {
          "4_3_0_0": "2.22",
          "5_3_0_0": "2.04"
        },
        "EN14825_015": {
          "4_3_0_0": "9.92",
          "5_3_0_0": "7.24"
        },
        "EN14825_016": {
          "4_3_0_0": "3.90",
          "5_3_0_0": "3.40"
        },
        "EN14825_017": {
          "4_3_0_0": "3.29",
          "5_3_0_0": "1.97"
        },
        "EN14825_018": {
          "4_3_0_0": "4.31",
          "5_3_0_0": "3.54"
        },
        "EN14825_019": {
          "4_3_0_0": "2.62",
          "5_3_0_0": "1.68"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.13",
          "5_3_0_0": "0.32"
        },
        "EN14825_029": {
          "4_3_0_0": "1824",
          "5_3_0_0": "2457"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125"
        },
        "EN16147_003": {
          "0_3_0_0": "3.03"
        },
        "EN16147_004": {
          "0_3_0_0": "1:52"
        },
        "EN16147_005": {
          "0_3_0_0": "20.0"
        },
        "EN16147_006": {
          "0_3_0_0": "47.5"
        },
        "EN16147_007": {
          "0_3_0_0": "190"
        }
      }
    },
    {
      "title": "HZKF06KSE-Q + HZKF06KIE-Q/HAQT-200",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "42",
          "5_3_0_0": "42"
        },
        "EN12102_1_002": {
          "4_3_0_0": "62",
          "5_3_0_0": "62"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.85",
          "5_10_0_0": "6.17"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.22",
          "5_10_0_0": "1.93"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.80",
          "5_10_0_0": "3.19"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "194",
          "5_3_0_0": "130"
        },
        "EN14825_002": {
          "4_3_0_0": "6.09",
          "5_3_0_0": "5.37"
        },
        "EN14825_003": {
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.33"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.36",
          "5_3_0_0": "4.72"
        },
        "EN14825_009": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.04"
        },
        "EN14825_010": {
          "4_3_0_0": "3.25",
          "5_3_0_0": "2.95"
        },
        "EN14825_011": {
          "4_3_0_0": "4.67",
          "5_3_0_0": "3.21"
        },
        "EN14825_012": {
          "4_3_0_0": "2.00",
          "5_3_0_0": "1.97"
        },
        "EN14825_013": {
          "4_3_0_0": "6.63",
          "5_3_0_0": "4.34"
        },
        "EN14825_014": {
          "4_3_0_0": "2.22",
          "5_3_0_0": "2.04"
        },
        "EN14825_015": {
          "4_3_0_0": "9.92",
          "5_3_0_0": "7.24"
        },
        "EN14825_016": {
          "4_3_0_0": "5.36",
          "5_3_0_0": "4.72"
        },
        "EN14825_017": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.04"
        },
        "EN14825_018": {
          "4_3_0_0": "5.32",
          "5_3_0_0": "4.53"
        },
        "EN14825_019": {
          "4_3_0_0": "2.66",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "11",
          "5_3_0_0": "11"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.74",
          "5_3_0_0": "0.81"
        },
        "EN14825_029": {
          "4_3_0_0": "2539",
          "5_3_0_0": "3312"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "125"
        },
        "EN16147_003": {
          "0_3_0_0": "3.03"
        },
        "EN16147_004": {
          "0_3_0_0": "1:52"
        },
        "EN16147_005": {
          "0_3_0_0": "20.0"
        },
        "EN16147_006": {
          "0_3_0_0": "47.5"
        },
        "EN16147_007": {
          "0_3_0_0": "190"
        }
      }
    }
  ]
}