{
  "file_metadata": {
    "Refrigerant": "R452B",
    "Mass of Refrigerant": "1,100 kg",
    "Date": "26.09.2024",
    "Manufacturer": "KRONOTERM d.o.o.",
    "Modelname": "ETERA S",
    "Type": "Brine/Water and Water/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ETERA S-1 HT / HK UF E",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "1",
        "reversibility": "1",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "1"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_2": "32",
          "5_1_0_2": "35",
          "4_2_0_2": "32",
          "5_2_0_2": "35",
          "4_3_0_2": "32",
          "5_3_0_2": "35"
        },
        "EN14511_2_001": {
          "4_10_0_2": "4.54",
          "4_10_0_3": "4.52",
          "5_10_0_2": "5.96",
          "5_10_0_3": "6.07"
        },
        "EN14511_2_002": {
          "4_10_0_2": "0.96",
          "4_10_0_3": "0.71",
          "5_10_0_2": "2.04",
          "5_10_0_3": "1.61"
        },
        "EN14511_2_003": {
          "4_10_0_2": "4.71",
          "4_10_0_3": "6.40",
          "5_10_0_2": "2.92",
          "5_10_0_3": "3.77"
        },
        "EN14511_4_003": {
          "0_10_0_2": "2",
          "0_10_0_3": "2"
        },
        "EN14511_4_004": {
          "0_10_0_2": "2",
          "0_10_0_3": "2"
        },
        "EN14511_4_006": {
          "0_10_0_2": "2",
          "0_10_0_3": "2"
        },
        "EN14825_001": {
          "4_1_0_2": "208",
          "5_1_0_2": "151",
          "4_2_0_2": "218",
          "5_2_0_2": "158",
          "4_3_0_2": "210",
          "5_3_0_2": "154",
          "4_1_0_3": "299",
          "5_1_0_3": "206",
          "4_2_0_3": "309",
          "5_2_0_3": "215",
          "4_3_0_3": "299",
          "5_3_0_3": "207"
        },
        "EN14825_002": {
          "4_1_0_2": "9.10",
          "5_1_0_2": "9.00",
          "4_2_0_2": "9.10",
          "5_2_0_2": "9.00",
          "4_3_0_2": "9.10",
          "5_3_0_2": "9.00",
          "4_1_0_3": "9.10",
          "5_1_0_3": "9.10",
          "4_2_0_3": "9.10",
          "5_2_0_3": "9.10",
          "4_3_0_3": "9.10",
          "5_3_0_3": "9.10"
        },
        "EN14825_003": {
          "4_1_0_2": "5.39",
          "5_1_0_2": "3.97",
          "4_2_0_2": "5.64",
          "5_2_0_2": "4.15",
          "4_3_0_2": "5.45",
          "5_3_0_2": "4.04",
          "4_1_0_3": "7.68",
          "5_1_0_3": "5.34",
          "4_2_0_3": "7.93",
          "5_2_0_3": "5.57",
          "4_3_0_3": "7.68",
          "5_3_0_3": "5.37"
        },
        "EN14825_004": {
          "4_1_0_2": "2",
          "5_1_0_2": "2",
          "4_2_0_2": "-22",
          "5_2_0_2": "-22",
          "4_3_0_2": "-10",
          "5_3_0_2": "-10",
          "4_1_0_3": "2",
          "5_1_0_3": "2",
          "4_2_0_3": "-22",
          "5_2_0_3": "-22",
          "4_3_0_3": "-10",
          "5_3_0_3": "-10"
        },
        "EN14825_005": {
          "4_1_0_2": "2",
          "5_1_0_2": "2",
          "4_2_0_2": "-22",
          "5_2_0_2": "-22",
          "4_3_0_2": "-10",
          "5_3_0_2": "-10",
          "4_1_0_3": "2",
          "5_1_0_3": "2",
          "4_2_0_3": "-22",
          "5_2_0_3": "-22",
          "4_3_0_3": "-10",
          "5_3_0_3": "-10"
        },
        "EN14825_008": {
          "4_2_0_2": "5.51",
          "5_2_0_2": "5.65",
          "4_3_0_2": "7.97",
          "5_3_0_2": "8.09",
          "4_2_0_3": "5.62",
          "5_2_0_3": "5.59",
          "4_3_0_3": "8.11",
          "5_3_0_3": "8.08"
        },
        "EN14825_009": {
          "4_2_0_2": "5.43",
          "5_2_0_2": "3.78",
          "4_3_0_2": "4.71",
          "5_3_0_2": "3.14",
          "4_2_0_3": "7.81",
          "5_2_0_3": "5.13",
          "4_3_0_3": "6.81",
          "5_3_0_3": "4.12"
        },
        "EN14825_010": {
          "4_1_0_2": "9.08",
          "5_1_0_2": "9.02",
          "4_2_0_2": "3.52",
          "5_2_0_2": "3.61",
          "4_3_0_2": "4.93",
          "5_3_0_2": "4.97",
          "4_1_0_3": "9.09",
          "5_1_0_3": "9.07",
          "4_2_0_3": "3.44",
          "5_2_0_3": "3.48",
          "4_3_0_3": "5.05",
          "5_3_0_3": "4.99"
        },
        "EN14825_011": {
          "4_1_0_2": "4.50",
          "5_1_0_2": "2.95",
          "4_2_0_2": "5.90",
          "5_2_0_2": "4.49",
          "4_3_0_2": "5.43",
          "5_3_0_2": "4.00",
          "4_1_0_3": "6.43",
          "5_1_0_3": "3.80",
          "4_2_0_3": "8.20",
          "5_2_0_3": "5.95",
          "4_3_0_3": "7.65",
          "5_3_0_3": "5.35"
        },
        "EN14825_012": {
          "4_1_0_2": "5.96",
          "5_1_0_2": "6.02",
          "4_2_0_2": "3.00",
          "5_2_0_2": "3.06",
          "4_3_0_2": "3.43",
          "5_3_0_2": "3.39",
          "4_1_0_3": "5.95",
          "5_1_0_3": "5.94",
          "4_2_0_3": "2.98",
          "5_2_0_3": "2.99",
          "4_3_0_3": "3.28",
          "5_3_0_3": "3.24"
        },
        "EN14825_013": {
          "4_1_0_2": "5.27",
          "5_1_0_2": "3.60",
          "4_2_0_2": "6.06",
          "5_2_0_2": "4.82",
          "4_3_0_2": "5.88",
          "5_3_0_2": "4.55",
          "4_1_0_3": "7.52",
          "5_1_0_3": "4.85",
          "4_2_0_3": "8.43",
          "5_2_0_3": "6.66",
          "4_3_0_3": "8.19",
          "5_3_0_3": "6.01"
        },
        "EN14825_014": {
          "4_1_0_2": "2.99",
          "5_1_0_2": "3.01",
          "4_2_0_2": "3.04",
          "5_2_0_2": "3.09",
          "4_3_0_2": "3.00",
          "5_3_0_2": "3.09",
          "4_1_0_3": "3.00",
          "5_1_0_3": "2.91",
          "4_2_0_3": "3.00",
          "5_2_0_3": "2.98",
          "4_3_0_3": "2.98",
          "5_3_0_3": "3.01"
        },
        "EN14825_015": {
          "4_1_0_2": "5.69",
          "5_1_0_2": "4.53",
          "4_2_0_2": "6.05",
          "5_2_0_2": "5.20",
          "4_3_0_2": "6.07",
          "5_3_0_2": "5.07",
          "4_1_0_3": "8.13",
          "5_1_0_3": "6.14",
          "4_2_0_3": "8.13",
          "5_2_0_3": "7.34",
          "4_3_0_3": "8.43",
          "5_3_0_3": "7.00"
        },
        "EN14825_016": {
          "4_1_0_2": "9.08",
          "5_1_0_2": "9.02",
          "4_2_0_2": "9.08",
          "5_2_0_2": "9.02",
          "4_3_0_2": "9.08",
          "5_3_0_2": "9.02",
          "4_1_0_3": "9.09",
          "5_1_0_3": "9.07",
          "4_2_0_3": "9.09",
          "5_2_0_3": "9.07",
          "4_3_0_3": "9.09",
          "5_3_0_3": "9.07"
        },
        "EN14825_017": {
          "4_1_0_2": "4.50",
          "5_1_0_2": "2.95",
          "4_2_0_2": "4.50",
          "5_2_0_2": "2.95",
          "4_3_0_2": "4.50",
          "5_3_0_2": "2.95",
          "4_1_0_3": "6.43",
          "5_1_0_3": "3.80",
          "4_2_0_3": "6.43",
          "5_2_0_3": "3.80",
          "4_3_0_3": "6.43",
          "5_3_0_3": "3.80"
        },
        "EN14825_018": {
          "4_1_0_2": "9.08",
          "5_1_0_2": "9.02",
          "4_2_0_2": "9.08",
          "5_2_0_2": "9.02",
          "4_3_0_2": "9.08",
          "5_3_0_2": "9.02",
          "4_1_0_3": "9.09",
          "5_1_0_3": "9.07",
          "4_2_0_3": "9.09",
          "5_2_0_3": "9.07",
          "4_3_0_3": "9.09",
          "5_3_0_3": "9.07"
        },
        "EN14825_019": {
          "4_1_0_2": "4.50",
          "5_1_0_2": "2.95",
          "4_2_0_2": "4.50",
          "5_2_0_2": "2.95",
          "4_3_0_2": "4.50",
          "5_3_0_2": "2.95",
          "4_1_0_3": "6.43",
          "5_1_0_3": "3.80",
          "4_2_0_3": "6.43",
          "5_2_0_3": "3.80",
          "4_3_0_3": "6.43",
          "5_3_0_3": "3.80"
        },
        "EN14825_021": {
          "4_1_0_2": "0.997",
          "5_1_0_2": "0.998",
          "4_2_0_2": "0.997",
          "5_2_0_2": "0.998",
          "4_3_0_2": "0.997",
          "5_3_0_2": "0.998",
          "4_1_0_3": "0.996",
          "5_1_0_3": "0.997",
          "4_2_0_3": "0.996",
          "5_2_0_3": "0.997",
          "4_3_0_3": "0.996",
          "5_3_0_3": "0.997"
        },
        "EN14825_022": {
          "4_1_0_2": "67",
          "5_1_0_2": "67",
          "4_2_0_2": "67",
          "5_2_0_2": "67",
          "4_3_0_2": "67",
          "5_3_0_2": "67",
          "4_1_0_3": "67",
          "5_1_0_3": "67",
          "4_2_0_3": "67",
          "5_2_0_3": "67",
          "4_3_0_3": "67",
          "5_3_0_3": "67"
        },
        "EN14825_023": {
          "4_1_0_2": "6",
          "5_1_0_2": "6",
          "4_2_0_2": "6",
          "5_2_0_2": "6",
          "4_3_0_2": "6",
          "5_3_0_2": "6",
          "4_1_0_3": "6",
          "5_1_0_3": "6",
          "4_2_0_3": "6",
          "5_2_0_3": "6",
          "4_3_0_3": "6",
          "5_3_0_3": "6"
        },
        "EN14825_024": {
          "4_1_0_2": "6",
          "5_1_0_2": "6",
          "4_2_0_2": "6",
          "5_2_0_2": "6",
          "4_3_0_2": "6",
          "5_3_0_2": "6",
          "4_1_0_3": "6",
          "5_1_0_3": "6",
          "4_2_0_3": "6",
          "5_2_0_3": "6",
          "4_3_0_3": "6",
          "5_3_0_3": "6"
        },
        "EN14825_025": {
          "4_1_0_2": "6",
          "5_1_0_2": "6",
          "4_2_0_2": "6",
          "5_2_0_2": "6",
          "4_3_0_2": "6",
          "5_3_0_2": "6",
          "4_1_0_3": "6",
          "5_1_0_3": "6",
          "4_2_0_3": "6",
          "5_2_0_3": "6",
          "4_3_0_3": "6",
          "5_3_0_3": "6"
        },
        "EN14825_026": {
          "4_1_0_2": "6",
          "5_1_0_2": "6",
          "4_2_0_2": "6",
          "5_2_0_2": "6",
          "4_3_0_2": "6",
          "5_3_0_2": "6",
          "4_1_0_3": "6",
          "5_1_0_3": "6",
          "4_2_0_3": "6",
          "5_2_0_3": "6",
          "4_3_0_3": "6",
          "5_3_0_3": "6"
        },
        "EN14825_027": {
          "4_1_0_2": "1",
          "5_1_0_2": "1",
          "4_2_0_2": "1",
          "5_2_0_2": "1",
          "4_3_0_2": "1",
          "5_3_0_2": "1",
          "4_1_0_3": "1",
          "5_1_0_3": "1",
          "4_2_0_3": "1",
          "5_2_0_3": "1",
          "4_3_0_3": "1",
          "5_3_0_3": "1"
        },
        "EN14825_029": {
          "4_1_0_2": "2254",
          "5_1_0_2": "3030",
          "4_2_0_2": "3979",
          "5_2_0_2": "5346",
          "4_3_0_2": "3448",
          "5_3_0_2": "4605",
          "4_1_0_3": "1582",
          "5_1_0_3": "2278",
          "4_2_0_3": "2827",
          "5_2_0_3": "4026",
          "4_3_0_3": "2449",
          "5_3_0_3": "3498"
        },
        "EN14825_047": {
          "4_2_0_2": "0.994",
          "5_2_0_2": "0.996",
          "4_3_0_2": "0.996",
          "5_3_0_2": "0.998",
          "4_2_0_3": "0.992",
          "5_2_0_3": "0.994",
          "4_3_0_3": "0.995",
          "5_3_0_3": "0.997"
        },
        "EN14825_048": {
          "4_1_0_2": "0.997",
          "5_1_0_2": "0.998",
          "4_2_0_2": "0.990",
          "5_2_0_2": "0.992",
          "4_3_0_2": "0.993",
          "5_3_0_2": "0.995",
          "4_1_0_3": "0.996",
          "5_1_0_3": "0.997",
          "4_2_0_3": "0.986",
          "5_2_0_3": "0.990",
          "4_3_0_3": "0.991",
          "5_3_0_3": "0.993"
        },
        "EN14825_049": {
          "4_1_0_2": "0.995",
          "5_1_0_2": "0.996",
          "4_2_0_2": "0.988",
          "5_2_0_2": "0.990",
          "4_3_0_2": "0.990",
          "5_3_0_2": "0.992",
          "4_1_0_3": "0.992",
          "5_1_0_3": "0.995",
          "4_2_0_3": "0.983",
          "5_2_0_3": "0.987",
          "4_3_0_3": "0.985",
          "5_3_0_3": "0.989"
        },
        "EN14825_050": {
          "4_1_0_2": "0.989",
          "5_1_0_2": "0.991",
          "4_2_0_2": "0.988",
          "5_2_0_2": "0.990",
          "4_3_0_2": "0.988",
          "5_3_0_2": "0.990",
          "4_1_0_3": "0.984",
          "5_1_0_3": "0.987",
          "4_2_0_3": "0.984",
          "5_2_0_3": "0.985",
          "4_3_0_3": "0.983",
          "5_3_0_3": "0.986"
        }
      }
    }
  ]
}