{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "2,400 kg",
    "Date": "n/a",
    "Manufacturer": "Kaukora",
    "Modelname": "J\u00e4spi Inverter Nordic 8",
    "Type": "Outdoor Air/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "J\u00e4spi Inverter Nordic 8 (1-phase)",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_2_0_0": "53",
          "5_2_0_0": "53",
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.57",
          "5_10_0_0": "3.75"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.78",
          "5_10_0_0": "1.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.57",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "158",
          "5_2_0_0": "130",
          "4_3_0_0": "189",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_2_0_0": "6.80",
          "5_2_0_0": "7.40",
          "4_3_0_0": "5.90",
          "5_3_0_0": "6.30"
        },
        "EN14825_003": {
          "4_2_0_0": "4.02",
          "5_2_0_0": "3.32",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.67"
        },
        "EN14825_004": {
          "4_2_0_0": "-12",
          "5_2_0_0": "-12",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.10",
          "5_2_0_0": "4.50",
          "4_3_0_0": "5.20",
          "5_3_0_0": "5.50"
        },
        "EN14825_009": {
          "4_2_0_0": "3.30",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.25",
          "5_3_0_0": "2.48"
        },
        "EN14825_010": {
          "4_2_0_0": "2.60",
          "5_2_0_0": "2.70",
          "4_3_0_0": "4.00",
          "5_3_0_0": "4.10"
        },
        "EN14825_011": {
          "4_2_0_0": "5.20",
          "5_2_0_0": "4.10",
          "4_3_0_0": "4.91",
          "5_3_0_0": "3.80"
        },
        "EN14825_012": {
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.90",
          "4_3_0_0": "2.90",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_2_0_0": "5.52",
          "5_2_0_0": "4.65",
          "4_3_0_0": "5.60",
          "5_3_0_0": "4.45"
        },
        "EN14825_014": {
          "4_2_0_0": "3.30",
          "5_2_0_0": "3.30",
          "4_3_0_0": "3.30",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.31",
          "4_3_0_0": "6.40",
          "5_3_0_0": "5.26"
        },
        "EN14825_016": {
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.50",
          "4_3_0_0": "5.20",
          "5_3_0_0": "5.50"
        },
        "EN14825_017": {
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.50",
          "4_3_0_0": "3.25",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_2_0_0": "3.80",
          "5_2_0_0": "4.30",
          "4_3_0_0": "5.30",
          "5_3_0_0": "5.70"
        },
        "EN14825_019": {
          "4_2_0_0": "2.30",
          "5_2_0_0": "1.85",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_021": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_2_0_0": "10",
          "5_2_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "3.10",
          "5_2_0_0": "3.10",
          "4_3_0_0": "0.60",
          "5_3_0_0": "0.60"
        },
        "EN14825_029": {
          "4_2_0_0": "4182",
          "5_2_0_0": "5524",
          "4_3_0_0": "4182",
          "5_3_0_0": "5524"
        }
      }
    },
    {
      "title": "J\u00e4spi Inverter Nordic 8 (3-phase)",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "1",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "2"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_2_0_0": "53",
          "5_2_0_0": "53",
          "4_3_0_0": "53",
          "5_3_0_0": "53"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.57",
          "5_10_0_0": "3.75"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.78",
          "5_10_0_0": "1.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.57",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_2_0_0": "158",
          "5_2_0_0": "130",
          "4_3_0_0": "189",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_2_0_0": "6.80",
          "5_2_0_0": "7.40",
          "4_3_0_0": "5.90",
          "5_3_0_0": "6.30"
        },
        "EN14825_003": {
          "4_2_0_0": "4.02",
          "5_2_0_0": "3.32",
          "4_3_0_0": "4.80",
          "5_3_0_0": "3.67"
        },
        "EN14825_004": {
          "4_2_0_0": "-12",
          "5_2_0_0": "-12",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "4.10",
          "5_2_0_0": "4.50",
          "4_3_0_0": "5.20",
          "5_3_0_0": "5.50"
        },
        "EN14825_009": {
          "4_2_0_0": "3.30",
          "5_2_0_0": "2.74",
          "4_3_0_0": "3.25",
          "5_3_0_0": "2.48"
        },
        "EN14825_010": {
          "4_2_0_0": "2.60",
          "5_2_0_0": "2.70",
          "4_3_0_0": "4.00",
          "5_3_0_0": "4.10"
        },
        "EN14825_011": {
          "4_2_0_0": "5.20",
          "5_2_0_0": "4.10",
          "4_3_0_0": "4.91",
          "5_3_0_0": "3.80"
        },
        "EN14825_012": {
          "4_2_0_0": "2.90",
          "5_2_0_0": "2.90",
          "4_3_0_0": "2.90",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_2_0_0": "5.52",
          "5_2_0_0": "4.65",
          "4_3_0_0": "5.60",
          "5_3_0_0": "4.45"
        },
        "EN14825_014": {
          "4_2_0_0": "3.30",
          "5_2_0_0": "3.30",
          "4_3_0_0": "3.30",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_2_0_0": "6.25",
          "5_2_0_0": "5.31",
          "4_3_0_0": "6.40",
          "5_3_0_0": "5.26"
        },
        "EN14825_016": {
          "4_2_0_0": "5.00",
          "5_2_0_0": "5.50",
          "4_3_0_0": "5.20",
          "5_3_0_0": "5.50"
        },
        "EN14825_017": {
          "4_2_0_0": "3.00",
          "5_2_0_0": "2.50",
          "4_3_0_0": "3.25",
          "5_3_0_0": "2.48"
        },
        "EN14825_018": {
          "4_2_0_0": "3.80",
          "5_2_0_0": "4.30",
          "4_3_0_0": "5.30",
          "5_3_0_0": "5.70"
        },
        "EN14825_019": {
          "4_2_0_0": "2.30",
          "5_2_0_0": "1.85",
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_021": {
          "4_2_0_0": "0.99",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.99",
          "5_3_0_0": "0.99"
        },
        "EN14825_022": {
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_024": {
          "4_2_0_0": "10",
          "5_2_0_0": "10",
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_025": {
          "4_2_0_0": "25",
          "5_2_0_0": "25",
          "4_3_0_0": "25",
          "5_3_0_0": "25"
        },
        "EN14825_026": {
          "4_2_0_0": "37",
          "5_2_0_0": "37",
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN14825_027": {
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_2_0_0": "3.10",
          "5_2_0_0": "3.10",
          "4_3_0_0": "0.60",
          "5_3_0_0": "0.60"
        },
        "EN14825_029": {
          "4_2_0_0": "4182",
          "5_2_0_0": "5524",
          "4_3_0_0": "4182",
          "5_3_0_0": "5524"
        }
      }
    }
  ]
}