{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "15,500 kg",
    "Date": "13.05.2024",
    "Manufacturer": "Klima-Therm Sp. z o.o",
    "Modelname": "KCHP ARCTIC POWER 110, 140",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "KCHP-SU110-RN8L",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "80",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "80",
          "4_3_0_0": "80",
          "5_3_0_0": "80"
        },
        "EN14511_2_001": {
          "4_10_0_0": "112",
          "5_10_0_0": "110"
        },
        "EN14511_2_002": {
          "4_10_0_0": "27",
          "5_10_0_0": "29.9"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.15",
          "5_10_0_0": "3.68"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "235",
          "5_1_0_0": "167",
          "4_2_0_0": "146",
          "5_2_0_0": "108",
          "4_3_0_0": "167",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_1_0_0": "95",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "68",
          "4_3_0_0": "95",
          "5_3_0_0": "80"
        },
        "EN14825_003": {
          "4_1_0_0": "5.95",
          "5_1_0_0": "4.26",
          "4_2_0_0": "3.73",
          "5_2_0_0": "2.79",
          "4_3_0_0": "4.25",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "47.25",
          "5_2_0_0": "43.15",
          "4_3_0_0": "85.48",
          "5_3_0_0": "69.31"
        },
        "EN14825_009": {
          "4_2_0_0": "3.07",
          "5_2_0_0": "2.49",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "93.78",
          "5_1_0_0": "79.98",
          "4_2_0_0": "29.39",
          "5_2_0_0": "25.41",
          "4_3_0_0": "50.02",
          "5_3_0_0": "41.99"
        },
        "EN14825_011": {
          "4_1_0_0": "2.89",
          "5_1_0_0": "2.04",
          "4_2_0_0": "4.23",
          "5_2_0_0": "3.07",
          "4_3_0_0": "3.73",
          "5_3_0_0": "3.1"
        },
        "EN14825_012": {
          "4_1_0_0": "61.13",
          "5_1_0_0": "52.24",
          "4_2_0_0": "27.48",
          "5_2_0_0": "24.58",
          "4_3_0_0": "33.85",
          "5_3_0_0": "28.27"
        },
        "EN14825_013": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.84",
          "4_2_0_0": "6.32",
          "5_2_0_0": "4.66",
          "4_3_0_0": "6.23",
          "5_3_0_0": "4.52"
        },
        "EN14825_014": {
          "4_1_0_0": "32.17",
          "5_1_0_0": "31.12",
          "4_2_0_0": "32.27",
          "5_2_0_0": "31.53",
          "4_3_0_0": "39.27",
          "5_3_0_0": "37.99"
        },
        "EN14825_015": {
          "4_1_0_0": "8.03",
          "5_1_0_0": "5.66",
          "4_2_0_0": "7.77",
          "5_2_0_0": "6.43",
          "4_3_0_0": "8.02",
          "5_3_0_0": "6.03"
        },
        "EN14825_016": {
          "4_1_0_0": "61.13",
          "5_1_0_0": "52.24",
          "4_2_0_0": "67.26",
          "5_2_0_0": "56.15",
          "4_3_0_0": "85.48",
          "5_3_0_0": "69.31"
        },
        "EN14825_017": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.84",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.86",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "93.78",
          "5_1_0_0": "79.98",
          "4_2_0_0": "75.44",
          "5_2_0_0": "61.03",
          "4_3_0_0": "94.45",
          "5_3_0_0": "79.71"
        },
        "EN14825_019": {
          "4_1_0_0": "2.89",
          "5_1_0_0": "2.04",
          "4_2_0_0": "1.98",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.38",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "140",
          "5_1_0_0": "140",
          "4_2_0_0": "140",
          "5_2_0_0": "140",
          "4_3_0_0": "140",
          "5_3_0_0": "140"
        },
        "EN14825_024": {
          "4_1_0_0": "700",
          "5_1_0_0": "700",
          "4_2_0_0": "700",
          "5_2_0_0": "700",
          "4_3_0_0": "700",
          "5_3_0_0": "700"
        },
        "EN14825_025": {
          "4_1_0_0": "140",
          "5_1_0_0": "140",
          "4_2_0_0": "140",
          "5_2_0_0": "140",
          "4_3_0_0": "140",
          "5_3_0_0": "140"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.22",
          "5_1_0_0": "0.02",
          "4_2_0_0": "4.56",
          "5_2_0_0": "68",
          "4_3_0_0": "0.55",
          "5_3_0_0": "0.29"
        },
        "EN14825_029": {
          "4_1_0_0": "21332",
          "5_1_0_0": "25115",
          "4_2_0_0": "52894",
          "5_2_0_0": "60183",
          "4_3_0_0": "46188",
          "5_3_0_0": "50858"
        },
        "EN14825_044": {
          "4_2_0_0": "67.26",
          "5_2_0_0": "56.15"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.86"
        },
        "EN14825_047": {
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_048": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_049": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_050": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_051": {
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9"
        }
      }
    },
    {
      "title": "KCHP-SU140-RN8L",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "1",
        "warmerForHeating": "1",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "92",
          "5_1_0_0": "92",
          "4_2_0_0": "92",
          "5_2_0_0": "92",
          "4_3_0_0": "92",
          "5_3_0_0": "92"
        },
        "EN14511_2_001": {
          "4_10_0_0": "142",
          "5_10_0_0": "140"
        },
        "EN14511_2_002": {
          "4_10_0_0": "38.17",
          "5_10_0_0": "44.73"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.13"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "235",
          "5_1_0_0": "167",
          "4_2_0_0": "146",
          "5_2_0_0": "108",
          "4_3_0_0": "167",
          "5_3_0_0": "127"
        },
        "EN14825_002": {
          "4_1_0_0": "95",
          "5_1_0_0": "80",
          "4_2_0_0": "80",
          "5_2_0_0": "68",
          "4_3_0_0": "95",
          "5_3_0_0": "80"
        },
        "EN14825_003": {
          "4_1_0_0": "5.95",
          "5_1_0_0": "4.26",
          "4_2_0_0": "3.73",
          "5_2_0_0": "2.79",
          "4_3_0_0": "4.25",
          "5_3_0_0": "3.25"
        },
        "EN14825_004": {
          "4_1_0_0": "7",
          "5_1_0_0": "7",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-18",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "47.25",
          "5_2_0_0": "43.15",
          "4_3_0_0": "85.48",
          "5_3_0_0": "69.31"
        },
        "EN14825_009": {
          "4_2_0_0": "3.07",
          "5_2_0_0": "2.49",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.01"
        },
        "EN14825_010": {
          "4_1_0_0": "93.78",
          "5_1_0_0": "79.98",
          "4_2_0_0": "29.39",
          "5_2_0_0": "25.41",
          "4_3_0_0": "50.02",
          "5_3_0_0": "41.99"
        },
        "EN14825_011": {
          "4_1_0_0": "2.89",
          "5_1_0_0": "2.04",
          "4_2_0_0": "4.23",
          "5_2_0_0": "3.07",
          "4_3_0_0": "3.73",
          "5_3_0_0": "3.1"
        },
        "EN14825_012": {
          "4_1_0_0": "61.13",
          "5_1_0_0": "52.24",
          "4_2_0_0": "27.48",
          "5_2_0_0": "24.58",
          "4_3_0_0": "33.85",
          "5_3_0_0": "28.27"
        },
        "EN14825_013": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.84",
          "4_2_0_0": "6.32",
          "5_2_0_0": "4.66",
          "4_3_0_0": "6.23",
          "5_3_0_0": "4.52"
        },
        "EN14825_014": {
          "4_1_0_0": "32.17",
          "5_1_0_0": "31.12",
          "4_2_0_0": "32.27",
          "5_2_0_0": "31.53",
          "4_3_0_0": "39.27",
          "5_3_0_0": "37.99"
        },
        "EN14825_015": {
          "4_1_0_0": "8.03",
          "5_1_0_0": "5.66",
          "4_2_0_0": "7.77",
          "5_2_0_0": "6.43",
          "4_3_0_0": "8.02",
          "5_3_0_0": "6.03"
        },
        "EN14825_016": {
          "4_1_0_0": "61.13",
          "5_1_0_0": "52.24",
          "4_2_0_0": "67.26",
          "5_2_0_0": "56.15",
          "4_3_0_0": "85.48",
          "5_3_0_0": "69.31"
        },
        "EN14825_017": {
          "4_1_0_0": "5.29",
          "5_1_0_0": "3.84",
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.86",
          "4_3_0_0": "3.03",
          "5_3_0_0": "2.01"
        },
        "EN14825_018": {
          "4_1_0_0": "93.78",
          "5_1_0_0": "79.98",
          "4_2_0_0": "75.44",
          "5_2_0_0": "61.03",
          "4_3_0_0": "94.45",
          "5_3_0_0": "79.71"
        },
        "EN14825_019": {
          "4_1_0_0": "2.89",
          "5_1_0_0": "2.04",
          "4_2_0_0": "1.98",
          "5_2_0_0": "1.8",
          "4_3_0_0": "2.38",
          "5_3_0_0": "1.76"
        },
        "EN14825_022": {
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65",
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_1_0_0": "140",
          "5_1_0_0": "140",
          "4_2_0_0": "140",
          "5_2_0_0": "140",
          "4_3_0_0": "140",
          "5_3_0_0": "140"
        },
        "EN14825_024": {
          "4_1_0_0": "700",
          "5_1_0_0": "700",
          "4_2_0_0": "700",
          "5_2_0_0": "700",
          "4_3_0_0": "700",
          "5_3_0_0": "700"
        },
        "EN14825_025": {
          "4_1_0_0": "140",
          "5_1_0_0": "140",
          "4_2_0_0": "140",
          "5_2_0_0": "140",
          "4_3_0_0": "140",
          "5_3_0_0": "140"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "1.22",
          "5_1_0_0": "0.02",
          "4_2_0_0": "4.56",
          "5_2_0_0": "68",
          "4_3_0_0": "0.55",
          "5_3_0_0": "0.29"
        },
        "EN14825_029": {
          "4_1_0_0": "21332",
          "5_1_0_0": "25115",
          "4_2_0_0": "52894",
          "5_2_0_0": "60183",
          "4_3_0_0": "46188",
          "5_3_0_0": "50858"
        },
        "EN14825_044": {
          "4_2_0_0": "67.26",
          "5_2_0_0": "56.15"
        },
        "EN14825_045": {
          "4_2_0_0": "2.56",
          "5_2_0_0": "1.86"
        },
        "EN14825_047": {
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_048": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_049": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_050": {
          "4_1_0_0": "0.9",
          "5_1_0_0": "0.9",
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9",
          "4_3_0_0": "0.9",
          "5_3_0_0": "0.9"
        },
        "EN14825_051": {
          "4_2_0_0": "0.9",
          "5_2_0_0": "0.9"
        }
      }
    }
  ]
}