{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,100 kg",
    "Date": "03.05.2023",
    "Manufacturer": "Kospel sp\u00f3\u0142ka z o.o.",
    "Modelname": "HPMO2-8",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HPMO2-8",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "60"
        },
        "EN14511_2_001": {
          "4_10_0_0": "6.00",
          "5_10_0_0": "5.16"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.29",
          "5_10_0_0": "1.77"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.91"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "135"
        },
        "EN14825_002": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "5.38"
        },
        "EN14825_003": {
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.45"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "4.75"
        },
        "EN14825_009": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.19"
        },
        "EN14825_010": {
          "4_3_0_0": "2.82",
          "5_3_0_0": "2.95"
        },
        "EN14825_011": {
          "4_3_0_0": "4.21",
          "5_3_0_0": "3.39"
        },
        "EN14825_012": {
          "4_3_0_0": "2.51",
          "5_3_0_0": "2.83"
        },
        "EN14825_013": {
          "4_3_0_0": "5.87",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.85",
          "5_3_0_0": "2.67"
        },
        "EN14825_015": {
          "4_3_0_0": "9.10",
          "5_3_0_0": "6.45"
        },
        "EN14825_016": {
          "4_3_0_0": "4.51",
          "5_3_0_0": "4.76"
        },
        "EN14825_017": {
          "4_3_0_0": "3.13",
          "5_3_0_0": "2.19"
        },
        "EN14825_018": {
          "4_3_0_0": "4.76",
          "5_3_0_0": "4.60"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "1.85"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14825_023": {
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_024": {
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_025": {
          "4_3_0_0": "9",
          "5_3_0_0": "9"
        },
        "EN14825_026": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.34",
          "5_3_0_0": "0.78"
        },
        "EN14825_029": {
          "4_3_0_0": "2318",
          "5_3_0_0": "3223"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_050": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        }
      }
    }
  ]
}