{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,200 kg",
    "Date": "25.09.2023",
    "Manufacturer": "LG Electronics Inc.",
    "Modelname": "R290 monobloc 9, 12, 14 ,16kW 1 phase & 3phases",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HM093HFX UB60 / HN1639HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.84",
          "5_10_0_0": "2.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "206",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.23",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_009": {
          "4_3_0_0": "3.48",
          "5_3_0_0": "2.50"
        },
        "EN14825_010": {
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.04",
          "5_3_0_0": "3.72"
        },
        "EN14825_012": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "3.10"
        },
        "EN14825_013": {
          "4_3_0_0": "6.75",
          "5_3_0_0": "4.85"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.80",
          "5_3_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.28"
        },
        "EN14825_018": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.28"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3554",
          "5_3_0_0": "4965"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM093HFX UB60 / HN1639HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.84",
          "5_10_0_0": "2.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "206",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.23",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_009": {
          "4_3_0_0": "3.48",
          "5_3_0_0": "2.50"
        },
        "EN14825_010": {
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.04",
          "5_3_0_0": "3.72"
        },
        "EN14825_012": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "3.10"
        },
        "EN14825_013": {
          "4_3_0_0": "6.75",
          "5_3_0_0": "4.85"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.80",
          "5_3_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.28"
        },
        "EN14825_018": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.28"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3554",
          "5_3_0_0": "4965"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM093HFX UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "9.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.84",
          "5_10_0_0": "2.81"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "3.20"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "206",
          "5_3_0_0": "147"
        },
        "EN14825_002": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.23",
          "5_3_0_0": "3.75"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.00",
          "5_3_0_0": "8.00"
        },
        "EN14825_009": {
          "4_3_0_0": "3.48",
          "5_3_0_0": "2.50"
        },
        "EN14825_010": {
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.04",
          "5_3_0_0": "3.72"
        },
        "EN14825_012": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "3.10"
        },
        "EN14825_013": {
          "4_3_0_0": "6.75",
          "5_3_0_0": "4.85"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.80",
          "5_3_0_0": "5.00"
        },
        "EN14825_016": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.28"
        },
        "EN14825_018": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "9.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "2.28"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3554",
          "5_3_0_0": "4965"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM121HF UB60 / HN1616HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "215",
          "5_3_0_0": "156"
        },
        "EN14825_002": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.45",
          "5_3_0_0": "3.97"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.90",
          "5_3_0_0": "8.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.54",
          "5_3_0_0": "2.54"
        },
        "EN14825_010": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.40"
        },
        "EN14825_011": {
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.92"
        },
        "EN14825_012": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.22"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.24",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_018": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3789",
          "5_3_0_0": "5211"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM121HF UB60 / HN1616HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "215",
          "5_3_0_0": "156"
        },
        "EN14825_002": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.45",
          "5_3_0_0": "3.97"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.90",
          "5_3_0_0": "8.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.54",
          "5_3_0_0": "2.54"
        },
        "EN14825_010": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.40"
        },
        "EN14825_011": {
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.92"
        },
        "EN14825_012": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.22"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.24",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_018": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3789",
          "5_3_0_0": "5211"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM121HF UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "215",
          "5_3_0_0": "156"
        },
        "EN14825_002": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.45",
          "5_3_0_0": "3.97"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.90",
          "5_3_0_0": "8.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.54",
          "5_3_0_0": "2.54"
        },
        "EN14825_010": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.40"
        },
        "EN14825_011": {
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.92"
        },
        "EN14825_012": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.22"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.24",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_018": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3789",
          "5_3_0_0": "5211"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM123HF UB60 / HN1639HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "215",
          "5_3_0_0": "156"
        },
        "EN14825_002": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.45",
          "5_3_0_0": "3.97"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.90",
          "5_3_0_0": "8.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.54",
          "5_3_0_0": "2.54"
        },
        "EN14825_010": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.40"
        },
        "EN14825_011": {
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.92"
        },
        "EN14825_012": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.22"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.24",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_018": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3789",
          "5_3_0_0": "5211"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM123HF UB60 / HN1639HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "215",
          "5_3_0_0": "156"
        },
        "EN14825_002": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.45",
          "5_3_0_0": "3.97"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.90",
          "5_3_0_0": "8.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.54",
          "5_3_0_0": "2.54"
        },
        "EN14825_010": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.40"
        },
        "EN14825_011": {
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.92"
        },
        "EN14825_012": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.22"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.24",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_018": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3789",
          "5_3_0_0": "5211"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM123HF UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "49",
          "5_3_0_0": "49"
        },
        "EN14511_2_001": {
          "4_10_0_0": "12.00",
          "5_10_0_0": "10.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "3.23"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "3.10"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "215",
          "5_3_0_0": "156"
        },
        "EN14825_002": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.45",
          "5_3_0_0": "3.97"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "8.90",
          "5_3_0_0": "8.90"
        },
        "EN14825_009": {
          "4_3_0_0": "3.54",
          "5_3_0_0": "2.54"
        },
        "EN14825_010": {
          "4_3_0_0": "5.40",
          "5_3_0_0": "5.40"
        },
        "EN14825_011": {
          "4_3_0_0": "5.17",
          "5_3_0_0": "3.92"
        },
        "EN14825_012": {
          "4_3_0_0": "3.50",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "5.22"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.24",
          "5_3_0_0": "5.58"
        },
        "EN14825_016": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_018": {
          "4_3_0_0": "10.00",
          "5_3_0_0": "10.00"
        },
        "EN14825_019": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "2.36"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3789",
          "5_3_0_0": "5211"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM141HF UB60 / HN1616HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.11",
          "5_10_0_0": "3.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "212",
          "5_3_0_0": "155"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.45"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.84"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.15",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_3_0_0": "10.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.30",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "4223",
          "5_3_0_0": "5741"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM141HF UB60 / HN1616HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.11",
          "5_10_0_0": "3.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "212",
          "5_3_0_0": "155"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.45"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.84"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.15",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_3_0_0": "10.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.30",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "4223",
          "5_3_0_0": "5741"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM141HF UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.11",
          "5_10_0_0": "3.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "212",
          "5_3_0_0": "155"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.45"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.84"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.15",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_3_0_0": "10.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.30",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "4223",
          "5_3_0_0": "5741"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM143HF UB60 / HN1639HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.11",
          "5_10_0_0": "3.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "212",
          "5_3_0_0": "155"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.45"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.84"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.15",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_3_0_0": "10.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.30",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "4223",
          "5_3_0_0": "5741"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM143HF UB60 / HN1639HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.11",
          "5_10_0_0": "3.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "212",
          "5_3_0_0": "155"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.45"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.84"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.15",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_3_0_0": "10.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.30",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "4223",
          "5_3_0_0": "5741"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM143HF UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "14.00",
          "5_10_0_0": "11.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.11",
          "5_10_0_0": "3.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.50",
          "5_10_0_0": "3.25"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "212",
          "5_3_0_0": "155"
        },
        "EN14825_002": {
          "4_3_0_0": "11.00",
          "5_3_0_0": "11.00"
        },
        "EN14825_003": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.96"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "9.70"
        },
        "EN14825_009": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.45"
        },
        "EN14825_010": {
          "4_3_0_0": "5.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_011": {
          "4_3_0_0": "5.18",
          "5_3_0_0": "3.84"
        },
        "EN14825_012": {
          "4_3_0_0": "3.80",
          "5_3_0_0": "3.80"
        },
        "EN14825_013": {
          "4_3_0_0": "7.38",
          "5_3_0_0": "5.40"
        },
        "EN14825_014": {
          "4_3_0_0": "3.60",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "9.15",
          "5_3_0_0": "6.15"
        },
        "EN14825_016": {
          "4_3_0_0": "9.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.20"
        },
        "EN14825_018": {
          "4_3_0_0": "10.70",
          "5_3_0_0": "11.00"
        },
        "EN14825_019": {
          "4_3_0_0": "2.95",
          "5_3_0_0": "2.20"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.30",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "4223",
          "5_3_0_0": "5741"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM161HF UB60 / HN1616HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.64"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "201",
          "5_3_0_0": "154"
        },
        "EN14825_002": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.70"
        },
        "EN14825_003": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "6.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "5.05"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.75"
        },
        "EN14825_016": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "10.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.30"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "4735",
          "5_3_0_0": "6162"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM161HF UB60 / HN1616HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.64"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "201",
          "5_3_0_0": "154"
        },
        "EN14825_002": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.70"
        },
        "EN14825_003": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "6.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "5.05"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.75"
        },
        "EN14825_016": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "10.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.30"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "4735",
          "5_3_0_0": "6162"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM161HF UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.64"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "201",
          "5_3_0_0": "154"
        },
        "EN14825_002": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.70"
        },
        "EN14825_003": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "6.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "5.05"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.75"
        },
        "EN14825_016": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "10.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.30"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "4735",
          "5_3_0_0": "6162"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM163HF UB60 / HN1639HC NK0",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.64"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "201",
          "5_3_0_0": "154"
        },
        "EN14825_002": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.70"
        },
        "EN14825_003": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "6.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "5.05"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.75"
        },
        "EN14825_016": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "10.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.30"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "4735",
          "5_3_0_0": "6162"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM163HF UB60 / HN1639HY NK0",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "39",
          "5_3_0_0": "39"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.64"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "201",
          "5_3_0_0": "154"
        },
        "EN14825_002": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.70"
        },
        "EN14825_003": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "6.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "5.05"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.75"
        },
        "EN14825_016": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "10.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.30"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "4735",
          "5_3_0_0": "6162"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "130"
        },
        "EN16147_003": {
          "0_3_0_0": "3.00"
        },
        "EN16147_004": {
          "0_3_0_0": "1:25"
        },
        "EN16147_005": {
          "0_3_0_0": "6.5"
        },
        "EN16147_006": {
          "0_3_0_0": "51.0"
        },
        "EN16147_007": {
          "0_3_0_0": "240"
        }
      }
    },
    {
      "title": "HM163HF UB60/ PHCS0 ENCXLEU",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN12102_1_002": {
          "4_3_0_0": "52",
          "5_3_0_0": "52"
        },
        "EN14511_2_001": {
          "4_10_0_0": "16.00",
          "5_10_0_0": "12.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "3.72",
          "5_10_0_0": "3.64"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.30",
          "5_10_0_0": "3.30"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "201",
          "5_3_0_0": "154"
        },
        "EN14825_002": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.70"
        },
        "EN14825_003": {
          "4_3_0_0": "5.11",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "10.40",
          "5_3_0_0": "10.40"
        },
        "EN14825_009": {
          "4_3_0_0": "3.12",
          "5_3_0_0": "2.34"
        },
        "EN14825_010": {
          "4_3_0_0": "6.30",
          "5_3_0_0": "6.30"
        },
        "EN14825_011": {
          "4_3_0_0": "5.02",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_3_0_0": "4.10",
          "5_3_0_0": "4.20"
        },
        "EN14825_013": {
          "4_3_0_0": "6.70",
          "5_3_0_0": "5.05"
        },
        "EN14825_014": {
          "4_3_0_0": "3.70",
          "5_3_0_0": "3.60"
        },
        "EN14825_015": {
          "4_3_0_0": "8.45",
          "5_3_0_0": "6.75"
        },
        "EN14825_016": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "10.40"
        },
        "EN14825_017": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.34"
        },
        "EN14825_018": {
          "4_3_0_0": "11.70",
          "5_3_0_0": "11.40"
        },
        "EN14825_019": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "2.30"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "30",
          "5_3_0_0": "30"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "4735",
          "5_3_0_0": "6162"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}