{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "1,400 kg",
    "Date": "05.07.2021",
    "Manufacturer": "LG Electronics Inc.",
    "Modelname": "R32 monobloc(2nd) 5 7 9 kW",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "HM051MR U44",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.50",
          "5_10_0_0": "5.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.17",
          "5_10_0_0": "2.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "175",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "5.50",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.90",
          "5_3_0_0": "5.90"
        },
        "EN14825_009": {
          "4_3_0_0": "2.90",
          "5_3_0_0": "2.07"
        },
        "EN14825_010": {
          "4_3_0_0": "3.00",
          "5_3_0_0": "3.60"
        },
        "EN14825_011": {
          "4_3_0_0": "4.20",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "2.90"
        },
        "EN14825_013": {
          "4_3_0_0": "6.20",
          "5_3_0_0": "4.18"
        },
        "EN14825_014": {
          "4_3_0_0": "2.70",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "8.80",
          "5_3_0_0": "6.26"
        },
        "EN14825_016": {
          "4_3_0_0": "5.50",
          "5_3_0_0": "5.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "2.07"
        },
        "EN14825_018": {
          "4_3_0_0": "5.50",
          "5_3_0_0": "6.70"
        },
        "EN14825_019": {
          "4_3_0_0": "2.57",
          "5_3_0_0": "1.77"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.30"
        },
        "EN14825_029": {
          "4_3_0_0": "2548",
          "5_3_0_0": "4324"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM071MR U44",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "7.00",
          "5_10_0_0": "5.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.49",
          "5_10_0_0": "2.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.70",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "176",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "5.75",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.48",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.10",
          "5_3_0_0": "6.00"
        },
        "EN14825_009": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.04"
        },
        "EN14825_010": {
          "4_3_0_0": "3.10",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "4.13",
          "5_3_0_0": "3.10"
        },
        "EN14825_012": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "3.10"
        },
        "EN14825_013": {
          "4_3_0_0": "6.34",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "6.26"
        },
        "EN14825_016": {
          "4_3_0_0": "5.80",
          "5_3_0_0": "6.00"
        },
        "EN14825_017": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "2.04"
        },
        "EN14825_018": {
          "4_3_0_0": "5.80",
          "5_3_0_0": "6.80"
        },
        "EN14825_019": {
          "4_3_0_0": "2.61",
          "5_3_0_0": "1.74"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.20"
        },
        "EN14825_029": {
          "4_3_0_0": "2654",
          "5_3_0_0": "4386"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM091MR U44",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "5.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.96",
          "5_10_0_0": "2.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "6.10"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "3.16"
        },
        "EN14825_012": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "6.26"
        },
        "EN14825_016": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2727",
          "5_3_0_0": "4448"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "HM093MR U44",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.00",
          "5_10_0_0": "5.50"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.96",
          "5_10_0_0": "2.04"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.60",
          "5_10_0_0": "2.70"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "179",
          "5_3_0_0": "125"
        },
        "EN14825_002": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "7.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.55",
          "5_3_0_0": "3.20"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.30",
          "5_3_0_0": "6.10"
        },
        "EN14825_009": {
          "4_3_0_0": "2.87",
          "5_3_0_0": "1.96"
        },
        "EN14825_010": {
          "4_3_0_0": "3.20",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "4.25",
          "5_3_0_0": "3.16"
        },
        "EN14825_012": {
          "4_3_0_0": "2.60",
          "5_3_0_0": "3.50"
        },
        "EN14825_013": {
          "4_3_0_0": "6.50",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.80",
          "5_3_0_0": "3.30"
        },
        "EN14825_015": {
          "4_3_0_0": "9.00",
          "5_3_0_0": "6.26"
        },
        "EN14825_016": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.10"
        },
        "EN14825_017": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "1.96"
        },
        "EN14825_018": {
          "4_3_0_0": "6.00",
          "5_3_0_0": "6.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.47",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "20",
          "5_3_0_0": "20"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.10"
        },
        "EN14825_029": {
          "4_3_0_0": "2727",
          "5_3_0_0": "4448"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}