{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "10,910 kg",
    "Date": "17.08.2023",
    "Manufacturer": "LG Electronics Inc.",
    "Modelname": "R410 MultiV i Hydrokit 10HP",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "ARUM100LTE6 / ARNH10GK2A4",
      "properties": {
        "application": "1",
        "indoor": "1",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "44"
        },
        "EN12102_1_002": {
          "4_3_0_0": "88"
        },
        "EN14511_2_001": {
          "4_10_0_0": "30.29"
        },
        "EN14511_2_002": {
          "4_10_0_0": "8.36"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.62"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "142"
        },
        "EN14825_002": {
          "4_3_0_0": "17.00"
        },
        "EN14825_003": {
          "4_3_0_0": "3.63"
        },
        "EN14825_004": {
          "4_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "15.30"
        },
        "EN14825_009": {
          "4_3_0_0": "2.53"
        },
        "EN14825_010": {
          "4_3_0_0": "9.50"
        },
        "EN14825_011": {
          "4_3_0_0": "3.72"
        },
        "EN14825_012": {
          "4_3_0_0": "6.40"
        },
        "EN14825_013": {
          "4_3_0_0": "4.98"
        },
        "EN14825_014": {
          "4_3_0_0": "5.40"
        },
        "EN14825_015": {
          "4_3_0_0": "5.71"
        },
        "EN14825_016": {
          "4_3_0_0": "16.90"
        },
        "EN14825_017": {
          "4_3_0_0": "2.35"
        },
        "EN14825_018": {
          "4_3_0_0": "16.90"
        },
        "EN14825_019": {
          "4_3_0_0": "2.35"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "50"
        },
        "EN14825_023": {
          "4_3_0_0": "132"
        },
        "EN14825_024": {
          "4_3_0_0": "131"
        },
        "EN14825_025": {
          "4_3_0_0": "132"
        },
        "EN14825_026": {
          "4_3_0_0": "4"
        },
        "EN14825_027": {
          "4_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "9603"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900"
        }
      }
    }
  ]
}