{
  "file_metadata": {
    "Refrigerant": "R32",
    "Mass of Refrigerant": "2,000 kg",
    "Date": "18.11.2022",
    "Manufacturer": "Lailey and Coates International Limited",
    "Modelname": "Inverter Heat Pump-Mono System 100",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "Outdoor Unit: LCM-100R; Indoor Unit: LCM-R",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "9.76",
          "5_10_0_0": "8.28"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.17",
          "5_10_0_0": "2.98"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.51",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "177",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "6.54",
          "5_3_0_0": "6.08"
        },
        "EN14825_003": {
          "4_3_0_0": "4.50",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "5.79",
          "5_3_0_0": "5.38"
        },
        "EN14825_009": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "1.89"
        },
        "EN14825_010": {
          "4_3_0_0": "4.14",
          "5_3_0_0": "3.69"
        },
        "EN14825_011": {
          "4_3_0_0": "4.35",
          "5_3_0_0": "3.38"
        },
        "EN14825_012": {
          "4_3_0_0": "3.21",
          "5_3_0_0": "4.13"
        },
        "EN14825_013": {
          "4_3_0_0": "6.09",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "4.91"
        },
        "EN14825_015": {
          "4_3_0_0": "8.20",
          "5_3_0_0": "6.71"
        },
        "EN14825_016": {
          "4_3_0_0": "5.79",
          "5_3_0_0": "5.38"
        },
        "EN14825_017": {
          "4_3_0_0": "2.67",
          "5_3_0_0": "1.89"
        },
        "EN14825_018": {
          "4_3_0_0": "6.02",
          "5_3_0_0": "5.28"
        },
        "EN14825_019": {
          "4_3_0_0": "2.44",
          "5_3_0_0": "1.70"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14825_023": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_024": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_025": {
          "4_3_0_0": "8",
          "5_3_0_0": "8"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.53",
          "5_3_0_0": "0.80"
        },
        "EN14825_029": {
          "4_3_0_0": "3002",
          "5_3_0_0": "3662"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        },
        "EN14825_050": {
          "4_3_0_0": "0.990",
          "5_3_0_0": "0.990"
        }
      }
    }
  ]
}