{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "0,220 kg",
    "Date": "09.04.2025",
    "Manufacturer": "Master Therm tepelna cerpadla s.r.o.",
    "Modelname": "AquaMaster Inverter AQ22IP",
    "Type": "Brine/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "AquaMaster Inverter AQ22ICP",
      "properties": {
        "application": "4",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.23",
          "5_10_0_0": "4.89"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "1.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.25",
          "5_10_0_0": "2.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "182",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.65"
        },
        "EN14825_003": {
          "4_3_0_0": "4.75",
          "5_3_0_0": "3.69"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.44",
          "5_3_0_0": "6.02"
        },
        "EN14825_009": {
          "4_3_0_0": "3.99",
          "5_3_0_0": "2.86"
        },
        "EN14825_010": {
          "4_3_0_0": "3.98",
          "5_3_0_0": "3.79"
        },
        "EN14825_011": {
          "4_3_0_0": "4.79",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.49"
        },
        "EN14825_013": {
          "4_3_0_0": "5.42",
          "5_3_0_0": "4.42"
        },
        "EN14825_014": {
          "4_3_0_0": "1.78",
          "5_3_0_0": "1.73"
        },
        "EN14825_015": {
          "4_3_0_0": "5.42",
          "5_3_0_0": "4.59"
        },
        "EN14825_016": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.65"
        },
        "EN14825_017": {
          "4_3_0_0": "3.71",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.65"
        },
        "EN14825_019": {
          "4_3_0_0": "3.71",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3128",
          "5_3_0_0": "3719"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.957",
          "5_3_0_0": "0.962"
        },
        "EN16147_001": {
          "0_3_0_0": "L"
        },
        "EN16147_002": {
          "0_3_0_0": "95"
        },
        "EN16147_003": {
          "0_3_0_0": "2.26"
        },
        "EN16147_004": {
          "0_3_0_0": "2:32"
        },
        "EN16147_005": {
          "0_3_0_0": "48.2"
        },
        "EN16147_006": {
          "0_3_0_0": "54.4"
        },
        "EN16147_007": {
          "0_3_0_0": "185"
        }
      }
    },
    {
      "title": "AquaMaster Inverter AQ22IP",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "37",
          "5_3_0_0": "37"
        },
        "EN14511_2_001": {
          "4_10_0_0": "5.23",
          "5_10_0_0": "4.89"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.23",
          "5_10_0_0": "1.69"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.25",
          "5_10_0_0": "2.88"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "182",
          "5_3_0_0": "140"
        },
        "EN14825_002": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.65"
        },
        "EN14825_003": {
          "4_3_0_0": "4.75",
          "5_3_0_0": "3.69"
        },
        "EN14825_004": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "6.44",
          "5_3_0_0": "6.02"
        },
        "EN14825_009": {
          "4_3_0_0": "3.99",
          "5_3_0_0": "2.86"
        },
        "EN14825_010": {
          "4_3_0_0": "3.98",
          "5_3_0_0": "3.79"
        },
        "EN14825_011": {
          "4_3_0_0": "4.79",
          "5_3_0_0": "3.67"
        },
        "EN14825_012": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "2.49"
        },
        "EN14825_013": {
          "4_3_0_0": "5.42",
          "5_3_0_0": "4.42"
        },
        "EN14825_014": {
          "4_3_0_0": "1.78",
          "5_3_0_0": "1.73"
        },
        "EN14825_015": {
          "4_3_0_0": "5.42",
          "5_3_0_0": "4.59"
        },
        "EN14825_016": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.65"
        },
        "EN14825_017": {
          "4_3_0_0": "3.71",
          "5_3_0_0": "2.60"
        },
        "EN14825_018": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.65"
        },
        "EN14825_019": {
          "4_3_0_0": "3.71",
          "5_3_0_0": "2.60"
        },
        "EN14825_021": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_022": {
          "4_3_0_0": "75",
          "5_3_0_0": "75"
        },
        "EN14825_023": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_024": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_025": {
          "4_3_0_0": "14",
          "5_3_0_0": "14"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_028": {
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3128",
          "5_3_0_0": "3719"
        },
        "EN14825_047": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_048": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_049": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        },
        "EN14825_050": {
          "4_3_0_0": "0.957",
          "5_3_0_0": "0.962"
        }
      }
    }
  ]
}