{
  "file_metadata": {
    "Refrigerant": "R290",
    "Mass of Refrigerant": "1,300 kg",
    "Date": "19.07.2023",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "Hybrox 8",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec Hybrox 8",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "46",
          "5_3_0_0": "46"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.14",
          "5_10_0_0": "2.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.60",
          "5_10_0_0": "0.89"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.24",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "185",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_3_0_0": "8.60",
          "5_3_0_0": "8.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.69",
          "5_3_0_0": "3.74"
        },
        "EN14825_004": {
          "4_3_0_0": "-6",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.34",
          "5_3_0_0": "6.54"
        },
        "EN14825_009": {
          "4_3_0_0": "3.04",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "4.52"
        },
        "EN14825_011": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.70"
        },
        "EN14825_012": {
          "4_3_0_0": "3.25",
          "5_3_0_0": "3.05"
        },
        "EN14825_013": {
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "3.44",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "6.13"
        },
        "EN14825_016": {
          "4_3_0_0": "7.60",
          "5_3_0_0": "7.29"
        },
        "EN14825_017": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.47"
        },
        "EN14825_018": {
          "4_3_0_0": "6.71",
          "5_3_0_0": "5.96"
        },
        "EN14825_019": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.07"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_025": {
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.89",
          "5_3_0_0": "2.04"
        },
        "EN14825_029": {
          "4_3_0_0": "3786",
          "5_3_0_0": "4424"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    },
    {
      "title": "NOVELAN Helox 8",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "46",
          "5_3_0_0": "46"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.14",
          "5_10_0_0": "2.72"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.60",
          "5_10_0_0": "0.89"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.24",
          "5_10_0_0": "3.05"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "185",
          "5_3_0_0": "146"
        },
        "EN14825_002": {
          "4_3_0_0": "8.60",
          "5_3_0_0": "8.00"
        },
        "EN14825_003": {
          "4_3_0_0": "4.69",
          "5_3_0_0": "3.74"
        },
        "EN14825_004": {
          "4_3_0_0": "-6",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.34",
          "5_3_0_0": "6.54"
        },
        "EN14825_009": {
          "4_3_0_0": "3.04",
          "5_3_0_0": "2.30"
        },
        "EN14825_010": {
          "4_3_0_0": "4.46",
          "5_3_0_0": "4.52"
        },
        "EN14825_011": {
          "4_3_0_0": "4.64",
          "5_3_0_0": "3.70"
        },
        "EN14825_012": {
          "4_3_0_0": "3.25",
          "5_3_0_0": "3.05"
        },
        "EN14825_013": {
          "4_3_0_0": "6.17",
          "5_3_0_0": "4.93"
        },
        "EN14825_014": {
          "4_3_0_0": "3.44",
          "5_3_0_0": "3.40"
        },
        "EN14825_015": {
          "4_3_0_0": "7.37",
          "5_3_0_0": "6.13"
        },
        "EN14825_016": {
          "4_3_0_0": "7.60",
          "5_3_0_0": "7.29"
        },
        "EN14825_017": {
          "4_3_0_0": "3.14",
          "5_3_0_0": "2.47"
        },
        "EN14825_018": {
          "4_3_0_0": "6.71",
          "5_3_0_0": "5.96"
        },
        "EN14825_019": {
          "4_3_0_0": "2.81",
          "5_3_0_0": "2.07"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_024": {
          "4_3_0_0": "21",
          "5_3_0_0": "21"
        },
        "EN14825_025": {
          "4_3_0_0": "17",
          "5_3_0_0": "17"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "1.89",
          "5_3_0_0": "2.04"
        },
        "EN14825_029": {
          "4_3_0_0": "3786",
          "5_3_0_0": "4424"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "0.970"
        },
        "EN14825_050": {
          "4_3_0_0": "0.960",
          "5_3_0_0": "0.970"
        }
      }
    }
  ]
}