{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "1,500 kg",
    "Date": "29.04.2022",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "Jersey 5",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec Jersey 5-1",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "2.26"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.52",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.93",
          "5_10_0_0": "2.56"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "5.60",
          "5_3_0_0": "5.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_009": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_010": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.81"
        },
        "EN14825_011": {
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.91"
        },
        "EN14825_013": {
          "4_3_0_0": "6.38",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "1.76",
          "5_3_0_0": "1.73"
        },
        "EN14825_015": {
          "4_3_0_0": "7.67",
          "5_3_0_0": "6.35"
        },
        "EN14825_016": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_018": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "4.82"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.74",
          "5_3_0_0": "0.58"
        },
        "EN14825_029": {
          "4_3_0_0": "2551",
          "5_3_0_0": "3257"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        }
      }
    },
    {
      "title": "alpha innotec Jersey 5-2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "2.26"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.52",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.93",
          "5_10_0_0": "2.56"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "5.60",
          "5_3_0_0": "5.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_009": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_010": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.81"
        },
        "EN14825_011": {
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.91"
        },
        "EN14825_013": {
          "4_3_0_0": "6.38",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "1.76",
          "5_3_0_0": "1.73"
        },
        "EN14825_015": {
          "4_3_0_0": "7.67",
          "5_3_0_0": "6.35"
        },
        "EN14825_016": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_018": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "4.82"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.74",
          "5_3_0_0": "0.58"
        },
        "EN14825_029": {
          "4_3_0_0": "2551",
          "5_3_0_0": "3257"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        }
      }
    },
    {
      "title": "NOVELAN Jabbah 5-1",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "2.26"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.52",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.93",
          "5_10_0_0": "2.56"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "5.60",
          "5_3_0_0": "5.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_009": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_010": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.81"
        },
        "EN14825_011": {
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.91"
        },
        "EN14825_013": {
          "4_3_0_0": "6.38",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "1.76",
          "5_3_0_0": "1.73"
        },
        "EN14825_015": {
          "4_3_0_0": "7.67",
          "5_3_0_0": "6.35"
        },
        "EN14825_016": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_018": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "4.82"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.74",
          "5_3_0_0": "0.58"
        },
        "EN14825_029": {
          "4_3_0_0": "2551",
          "5_3_0_0": "3257"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        }
      }
    },
    {
      "title": "NOVELAN Jabbah 5-2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "51",
          "5_3_0_0": "51"
        },
        "EN14511_2_001": {
          "4_10_0_0": "2.55",
          "5_10_0_0": "2.26"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.52",
          "5_10_0_0": "0.88"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.93",
          "5_10_0_0": "2.56"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "178",
          "5_3_0_0": "134"
        },
        "EN14825_002": {
          "4_3_0_0": "5.60",
          "5_3_0_0": "5.40"
        },
        "EN14825_003": {
          "4_3_0_0": "4.54",
          "5_3_0_0": "3.43"
        },
        "EN14825_004": {
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_009": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_010": {
          "4_3_0_0": "2.86",
          "5_3_0_0": "2.81"
        },
        "EN14825_011": {
          "4_3_0_0": "4.37",
          "5_3_0_0": "3.34"
        },
        "EN14825_012": {
          "4_3_0_0": "1.85",
          "5_3_0_0": "1.91"
        },
        "EN14825_013": {
          "4_3_0_0": "6.38",
          "5_3_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "1.76",
          "5_3_0_0": "1.73"
        },
        "EN14825_015": {
          "4_3_0_0": "7.67",
          "5_3_0_0": "6.35"
        },
        "EN14825_016": {
          "4_3_0_0": "4.91",
          "5_3_0_0": "4.65"
        },
        "EN14825_017": {
          "4_3_0_0": "2.68",
          "5_3_0_0": "1.94"
        },
        "EN14825_018": {
          "4_3_0_0": "4.86",
          "5_3_0_0": "4.82"
        },
        "EN14825_019": {
          "4_3_0_0": "2.58",
          "5_3_0_0": "1.84"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "5",
          "5_3_0_0": "5"
        },
        "EN14825_024": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_025": {
          "4_3_0_0": "13",
          "5_3_0_0": "13"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.74",
          "5_3_0_0": "0.58"
        },
        "EN14825_029": {
          "4_3_0_0": "2551",
          "5_3_0_0": "3257"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.940",
          "5_3_0_0": "0.950"
        }
      }
    }
  ]
}