{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "2,550 kg",
    "Date": "29.04.2022",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "Jersey 7",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec Jersey 7-1",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.87",
          "5_10_0_0": "3.09"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.85",
          "5_10_0_0": "1.21"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "162",
          "5_3_0_0": "123"
        },
        "EN14825_002": {
          "4_3_0_0": "8.20",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.13",
          "5_3_0_0": "3.15"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.55"
        },
        "EN14825_009": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.03"
        },
        "EN14825_010": {
          "4_3_0_0": "4.14",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "3.99",
          "5_3_0_0": "3.00"
        },
        "EN14825_012": {
          "4_3_0_0": "2.63",
          "5_3_0_0": "2.49"
        },
        "EN14825_013": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "2.16"
        },
        "EN14825_015": {
          "4_3_0_0": "7.15",
          "5_3_0_0": "5.60"
        },
        "EN14825_016": {
          "4_3_0_0": "7.22",
          "5_3_0_0": "6.55"
        },
        "EN14825_017": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_3_0_0": "7.94",
          "5_3_0_0": "5.26"
        },
        "EN14825_019": {
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_024": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_025": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.26",
          "5_3_0_0": "2.33"
        },
        "EN14825_029": {
          "4_3_0_0": "4102",
          "5_3_0_0": "4917"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "alpha innotec Jersey 7-2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.87",
          "5_10_0_0": "3.09"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.85",
          "5_10_0_0": "1.21"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "162",
          "5_3_0_0": "123"
        },
        "EN14825_002": {
          "4_3_0_0": "8.20",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.13",
          "5_3_0_0": "3.15"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.55"
        },
        "EN14825_009": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.03"
        },
        "EN14825_010": {
          "4_3_0_0": "4.14",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "3.99",
          "5_3_0_0": "3.00"
        },
        "EN14825_012": {
          "4_3_0_0": "2.63",
          "5_3_0_0": "2.49"
        },
        "EN14825_013": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "2.16"
        },
        "EN14825_015": {
          "4_3_0_0": "7.15",
          "5_3_0_0": "5.60"
        },
        "EN14825_016": {
          "4_3_0_0": "7.22",
          "5_3_0_0": "6.55"
        },
        "EN14825_017": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_3_0_0": "7.94",
          "5_3_0_0": "5.26"
        },
        "EN14825_019": {
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_024": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_025": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.26",
          "5_3_0_0": "2.33"
        },
        "EN14825_029": {
          "4_3_0_0": "4102",
          "5_3_0_0": "4917"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "NOVELAN Jabbah 7-1",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.87",
          "5_10_0_0": "3.09"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.85",
          "5_10_0_0": "1.21"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "162",
          "5_3_0_0": "123"
        },
        "EN14825_002": {
          "4_3_0_0": "8.20",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.13",
          "5_3_0_0": "3.15"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.55"
        },
        "EN14825_009": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.03"
        },
        "EN14825_010": {
          "4_3_0_0": "4.14",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "3.99",
          "5_3_0_0": "3.00"
        },
        "EN14825_012": {
          "4_3_0_0": "2.63",
          "5_3_0_0": "2.49"
        },
        "EN14825_013": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "2.16"
        },
        "EN14825_015": {
          "4_3_0_0": "7.15",
          "5_3_0_0": "5.60"
        },
        "EN14825_016": {
          "4_3_0_0": "7.22",
          "5_3_0_0": "6.55"
        },
        "EN14825_017": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_3_0_0": "7.94",
          "5_3_0_0": "5.26"
        },
        "EN14825_019": {
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_024": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_025": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.26",
          "5_3_0_0": "2.33"
        },
        "EN14825_029": {
          "4_3_0_0": "4102",
          "5_3_0_0": "4917"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    },
    {
      "title": "NOVELAN Jabbah 7-2",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "1",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_3_0_0": "55",
          "5_3_0_0": "55"
        },
        "EN14511_2_001": {
          "4_10_0_0": "3.87",
          "5_10_0_0": "3.09"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.85",
          "5_10_0_0": "1.21"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.55"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "162",
          "5_3_0_0": "123"
        },
        "EN14825_002": {
          "4_3_0_0": "8.20",
          "5_3_0_0": "7.49"
        },
        "EN14825_003": {
          "4_3_0_0": "4.13",
          "5_3_0_0": "3.15"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_3_0_0": "7.18",
          "5_3_0_0": "6.55"
        },
        "EN14825_009": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "2.03"
        },
        "EN14825_010": {
          "4_3_0_0": "4.14",
          "5_3_0_0": "3.70"
        },
        "EN14825_011": {
          "4_3_0_0": "3.99",
          "5_3_0_0": "3.00"
        },
        "EN14825_012": {
          "4_3_0_0": "2.63",
          "5_3_0_0": "2.49"
        },
        "EN14825_013": {
          "4_3_0_0": "5.34",
          "5_3_0_0": "4.25"
        },
        "EN14825_014": {
          "4_3_0_0": "2.24",
          "5_3_0_0": "2.16"
        },
        "EN14825_015": {
          "4_3_0_0": "7.15",
          "5_3_0_0": "5.60"
        },
        "EN14825_016": {
          "4_3_0_0": "7.22",
          "5_3_0_0": "6.55"
        },
        "EN14825_017": {
          "4_3_0_0": "2.59",
          "5_3_0_0": "2.03"
        },
        "EN14825_018": {
          "4_3_0_0": "7.94",
          "5_3_0_0": "5.26"
        },
        "EN14825_019": {
          "4_3_0_0": "2.56",
          "5_3_0_0": "1.75"
        },
        "EN14825_021": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_022": {
          "4_3_0_0": "58",
          "5_3_0_0": "58"
        },
        "EN14825_023": {
          "4_3_0_0": "41",
          "5_3_0_0": "41"
        },
        "EN14825_024": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_025": {
          "4_3_0_0": "45",
          "5_3_0_0": "45"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.26",
          "5_3_0_0": "2.33"
        },
        "EN14825_029": {
          "4_3_0_0": "4102",
          "5_3_0_0": "4917"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000"
        },
        "EN14825_050": {
          "4_3_0_0": "0.900",
          "5_3_0_0": "0.900"
        }
      }
    }
  ]
}