{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "6,800 kg",
    "Date": "08.10.2019",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "LW 180",
    "Type": "Outdoor Air/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec LW 180 (L)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14511_2_001": {
          "4_10_0_0": "20.84",
          "5_10_0_0": "22.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.71",
          "5_10_0_0": "8.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "2.63"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "158",
          "5_3_0_0": "118",
          "4_1_0_0": "200",
          "5_1_0_0": "150",
          "4_2_0_0": "139",
          "5_2_0_0": "107"
        },
        "EN14825_002": {
          "4_3_0_0": "20.03",
          "5_3_0_0": "18.50",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_003": {
          "4_3_0_0": "4.03",
          "5_3_0_0": "3.02",
          "4_1_0_0": "5.08",
          "5_1_0_0": "3.82",
          "4_2_0_0": "3.54",
          "5_2_0_0": "2.76"
        },
        "EN14825_004": {
          "4_3_0_0": "-4",
          "5_3_0_0": "-4",
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-12"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "14.28",
          "5_3_0_0": "12.78",
          "4_2_0_0": "14.53",
          "5_2_0_0": "13.45"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "1.94",
          "4_2_0_0": "3.18",
          "5_2_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "17.48",
          "5_3_0_0": "16.92",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.59",
          "5_2_0_0": "17.19"
        },
        "EN14825_011": {
          "4_3_0_0": "3.94",
          "5_3_0_0": "2.93",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.17",
          "5_2_0_0": "3.35"
        },
        "EN14825_012": {
          "4_3_0_0": "10.09",
          "5_3_0_0": "10.08",
          "4_1_0_0": "10.08",
          "5_1_0_0": "10.08",
          "4_2_0_0": "10.09",
          "5_2_0_0": "10.08"
        },
        "EN14825_013": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "4.21",
          "4_1_0_0": "4.90",
          "5_1_0_0": "3.34",
          "4_2_0_0": "5.60",
          "5_2_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "12.90",
          "5_3_0_0": "12.86",
          "4_1_0_0": "12.88",
          "5_1_0_0": "12.82",
          "4_2_0_0": "12.90",
          "5_2_0_0": "12.88"
        },
        "EN14825_015": {
          "4_3_0_0": "5.96",
          "5_3_0_0": "5.39",
          "4_1_0_0": "5.74",
          "5_1_0_0": "4.89",
          "4_2_0_0": "5.83",
          "5_2_0_0": "5.61"
        },
        "EN14825_016": {
          "4_3_0_0": "15.41",
          "5_3_0_0": "14.23",
          "4_1_0_0": "14.46",
          "5_1_0_0": "13.88",
          "4_2_0_0": "12.81",
          "5_2_0_0": "12.21"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.23",
          "4_1_0_0": "3.93",
          "5_1_0_0": "2.51",
          "4_2_0_0": "2.71",
          "5_2_0_0": "1.87"
        },
        "EN14825_018": {
          "4_3_0_0": "13.17",
          "5_3_0_0": "11.30",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "9.81",
          "5_2_0_0": "8.36"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.68",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.95",
          "5_2_0_0": "1.38"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "6.86",
          "5_3_0_0": "7.20",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_029": {
          "4_3_0_0": "10262",
          "5_3_0_0": "12643",
          "4_1_0_0": "4546",
          "5_1_0_0": "5671",
          "4_2_0_0": "12110",
          "5_2_0_0": "13578"
        },
        "EN14825_044": {
          "4_2_0_0": "11.70",
          "5_2_0_0": "9.81"
        },
        "EN14825_045": {
          "4_2_0_0": "2.40",
          "5_2_0_0": "1.62"
        },
        "EN14825_047": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.99",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_051": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        }
      }
    },
    {
      "title": "alpha innotec LW 180A",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "20.84",
          "5_10_0_0": "22.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.71",
          "5_10_0_0": "8.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "2.63"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "158",
          "5_3_0_0": "118",
          "4_1_0_0": "200",
          "5_1_0_0": "150",
          "4_2_0_0": "139",
          "5_2_0_0": "107"
        },
        "EN14825_002": {
          "4_3_0_0": "20.03",
          "5_3_0_0": "18.50",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_003": {
          "4_3_0_0": "4.03",
          "5_3_0_0": "3.02",
          "4_1_0_0": "5.08",
          "5_1_0_0": "3.82",
          "4_2_0_0": "3.54",
          "5_2_0_0": "2.76"
        },
        "EN14825_004": {
          "4_3_0_0": "-4",
          "5_3_0_0": "-4",
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-12"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "14.28",
          "5_3_0_0": "12.78",
          "4_2_0_0": "14.53",
          "5_2_0_0": "13.45"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "1.94",
          "4_2_0_0": "3.18",
          "5_2_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "17.48",
          "5_3_0_0": "16.92",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.59",
          "5_2_0_0": "17.19"
        },
        "EN14825_011": {
          "4_3_0_0": "3.94",
          "5_3_0_0": "2.93",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.17",
          "5_2_0_0": "3.35"
        },
        "EN14825_012": {
          "4_3_0_0": "10.09",
          "5_3_0_0": "10.08",
          "4_1_0_0": "10.08",
          "5_1_0_0": "10.08",
          "4_2_0_0": "10.09",
          "5_2_0_0": "10.08"
        },
        "EN14825_013": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "4.21",
          "4_1_0_0": "4.90",
          "5_1_0_0": "3.34",
          "4_2_0_0": "5.60",
          "5_2_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "12.90",
          "5_3_0_0": "12.86",
          "4_1_0_0": "12.88",
          "5_1_0_0": "12.82",
          "4_2_0_0": "12.90",
          "5_2_0_0": "12.88"
        },
        "EN14825_015": {
          "4_3_0_0": "5.96",
          "5_3_0_0": "5.39",
          "4_1_0_0": "5.74",
          "5_1_0_0": "4.89",
          "4_2_0_0": "5.83",
          "5_2_0_0": "5.61"
        },
        "EN14825_016": {
          "4_3_0_0": "15.41",
          "5_3_0_0": "14.23",
          "4_1_0_0": "14.46",
          "5_1_0_0": "13.88",
          "4_2_0_0": "12.81",
          "5_2_0_0": "12.21"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.23",
          "4_1_0_0": "3.93",
          "5_1_0_0": "2.51",
          "4_2_0_0": "2.71",
          "5_2_0_0": "1.87"
        },
        "EN14825_018": {
          "4_3_0_0": "13.17",
          "5_3_0_0": "11.30",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "9.81",
          "5_2_0_0": "8.36"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.68",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.95",
          "5_2_0_0": "1.38"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "6.86",
          "5_3_0_0": "7.20",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_029": {
          "4_3_0_0": "10262",
          "5_3_0_0": "12643",
          "4_1_0_0": "4546",
          "5_1_0_0": "5671",
          "4_2_0_0": "12110",
          "5_2_0_0": "13578"
        },
        "EN14825_044": {
          "4_2_0_0": "11.70",
          "5_2_0_0": "9.81"
        },
        "EN14825_045": {
          "4_2_0_0": "2.40",
          "5_2_0_0": "1.62"
        },
        "EN14825_047": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.99",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_051": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        }
      }
    },
    {
      "title": "NOVELAN LA 18",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN12102_1_002": {
          "4_3_0_0": "57",
          "5_3_0_0": "57"
        },
        "EN14511_2_001": {
          "4_10_0_0": "20.84",
          "5_10_0_0": "22.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.71",
          "5_10_0_0": "8.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "2.63"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "158",
          "5_3_0_0": "118",
          "4_1_0_0": "200",
          "5_1_0_0": "150",
          "4_2_0_0": "139",
          "5_2_0_0": "107"
        },
        "EN14825_002": {
          "4_3_0_0": "20.03",
          "5_3_0_0": "18.50",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_003": {
          "4_3_0_0": "4.03",
          "5_3_0_0": "3.02",
          "4_1_0_0": "5.08",
          "5_1_0_0": "3.82",
          "4_2_0_0": "3.54",
          "5_2_0_0": "2.76"
        },
        "EN14825_004": {
          "4_3_0_0": "-4",
          "5_3_0_0": "-4",
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-12"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "14.28",
          "5_3_0_0": "12.78",
          "4_2_0_0": "14.53",
          "5_2_0_0": "13.45"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "1.94",
          "4_2_0_0": "3.18",
          "5_2_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "17.48",
          "5_3_0_0": "16.92",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.59",
          "5_2_0_0": "17.19"
        },
        "EN14825_011": {
          "4_3_0_0": "3.94",
          "5_3_0_0": "2.93",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.17",
          "5_2_0_0": "3.35"
        },
        "EN14825_012": {
          "4_3_0_0": "10.09",
          "5_3_0_0": "10.08",
          "4_1_0_0": "10.08",
          "5_1_0_0": "10.08",
          "4_2_0_0": "10.09",
          "5_2_0_0": "10.08"
        },
        "EN14825_013": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "4.21",
          "4_1_0_0": "4.90",
          "5_1_0_0": "3.34",
          "4_2_0_0": "5.60",
          "5_2_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "12.90",
          "5_3_0_0": "12.86",
          "4_1_0_0": "12.88",
          "5_1_0_0": "12.82",
          "4_2_0_0": "12.90",
          "5_2_0_0": "12.88"
        },
        "EN14825_015": {
          "4_3_0_0": "5.96",
          "5_3_0_0": "5.39",
          "4_1_0_0": "5.74",
          "5_1_0_0": "4.89",
          "4_2_0_0": "5.83",
          "5_2_0_0": "5.61"
        },
        "EN14825_016": {
          "4_3_0_0": "15.41",
          "5_3_0_0": "14.23",
          "4_1_0_0": "14.46",
          "5_1_0_0": "13.88",
          "4_2_0_0": "12.81",
          "5_2_0_0": "12.21"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.23",
          "4_1_0_0": "3.93",
          "5_1_0_0": "2.51",
          "4_2_0_0": "2.71",
          "5_2_0_0": "1.87"
        },
        "EN14825_018": {
          "4_3_0_0": "13.17",
          "5_3_0_0": "11.30",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "9.81",
          "5_2_0_0": "8.36"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.68",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.95",
          "5_2_0_0": "1.38"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "6.86",
          "5_3_0_0": "7.20",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_029": {
          "4_3_0_0": "10262",
          "5_3_0_0": "12643",
          "4_1_0_0": "4546",
          "5_1_0_0": "5671",
          "4_2_0_0": "12110",
          "5_2_0_0": "13578"
        },
        "EN14825_044": {
          "4_2_0_0": "11.70",
          "5_2_0_0": "9.81"
        },
        "EN14825_045": {
          "4_2_0_0": "2.40",
          "5_2_0_0": "1.62"
        },
        "EN14825_047": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.99",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_051": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        }
      }
    },
    {
      "title": "NOVELAN LI 18 (L)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "59",
          "5_3_0_0": "59"
        },
        "EN14511_2_001": {
          "4_10_0_0": "20.84",
          "5_10_0_0": "22.00"
        },
        "EN14511_2_002": {
          "4_10_0_0": "5.71",
          "5_10_0_0": "8.38"
        },
        "EN14511_2_003": {
          "4_10_0_0": "3.65",
          "5_10_0_0": "2.63"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "158",
          "5_3_0_0": "118",
          "4_1_0_0": "200",
          "5_1_0_0": "150",
          "4_2_0_0": "139",
          "5_2_0_0": "107"
        },
        "EN14825_002": {
          "4_3_0_0": "20.03",
          "5_3_0_0": "18.50",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_003": {
          "4_3_0_0": "4.03",
          "5_3_0_0": "3.02",
          "4_1_0_0": "5.08",
          "5_1_0_0": "3.82",
          "4_2_0_0": "3.54",
          "5_2_0_0": "2.76"
        },
        "EN14825_004": {
          "4_3_0_0": "-4",
          "5_3_0_0": "-4",
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-12",
          "5_2_0_0": "-12"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-20"
        },
        "EN14825_008": {
          "4_3_0_0": "14.28",
          "5_3_0_0": "12.78",
          "4_2_0_0": "14.53",
          "5_2_0_0": "13.45"
        },
        "EN14825_009": {
          "4_3_0_0": "2.94",
          "5_3_0_0": "1.94",
          "4_2_0_0": "3.18",
          "5_2_0_0": "2.31"
        },
        "EN14825_010": {
          "4_3_0_0": "17.48",
          "5_3_0_0": "16.92",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "17.59",
          "5_2_0_0": "17.19"
        },
        "EN14825_011": {
          "4_3_0_0": "3.94",
          "5_3_0_0": "2.93",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "4.17",
          "5_2_0_0": "3.35"
        },
        "EN14825_012": {
          "4_3_0_0": "10.09",
          "5_3_0_0": "10.08",
          "4_1_0_0": "10.08",
          "5_1_0_0": "10.08",
          "4_2_0_0": "10.09",
          "5_2_0_0": "10.08"
        },
        "EN14825_013": {
          "4_3_0_0": "5.38",
          "5_3_0_0": "4.21",
          "4_1_0_0": "4.90",
          "5_1_0_0": "3.34",
          "4_2_0_0": "5.60",
          "5_2_0_0": "4.68"
        },
        "EN14825_014": {
          "4_3_0_0": "12.90",
          "5_3_0_0": "12.86",
          "4_1_0_0": "12.88",
          "5_1_0_0": "12.82",
          "4_2_0_0": "12.90",
          "5_2_0_0": "12.88"
        },
        "EN14825_015": {
          "4_3_0_0": "5.96",
          "5_3_0_0": "5.39",
          "4_1_0_0": "5.74",
          "5_1_0_0": "4.89",
          "4_2_0_0": "5.83",
          "5_2_0_0": "5.61"
        },
        "EN14825_016": {
          "4_3_0_0": "15.41",
          "5_3_0_0": "14.23",
          "4_1_0_0": "14.46",
          "5_1_0_0": "13.88",
          "4_2_0_0": "12.81",
          "5_2_0_0": "12.21"
        },
        "EN14825_017": {
          "4_3_0_0": "3.30",
          "5_3_0_0": "2.23",
          "4_1_0_0": "3.93",
          "5_1_0_0": "2.51",
          "4_2_0_0": "2.71",
          "5_2_0_0": "1.87"
        },
        "EN14825_018": {
          "4_3_0_0": "13.17",
          "5_3_0_0": "11.30",
          "4_1_0_0": "17.30",
          "5_1_0_0": "16.23",
          "4_2_0_0": "9.81",
          "5_2_0_0": "8.36"
        },
        "EN14825_019": {
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.68",
          "4_1_0_0": "3.56",
          "5_1_0_0": "2.18",
          "4_2_0_0": "1.95",
          "5_2_0_0": "1.38"
        },
        "EN14825_022": {
          "4_3_0_0": "60",
          "5_3_0_0": "60",
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60"
        },
        "EN14825_023": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_024": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_025": {
          "4_3_0_0": "10",
          "5_3_0_0": "10",
          "4_1_0_0": "10",
          "5_1_0_0": "10",
          "4_2_0_0": "10",
          "5_2_0_0": "10"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "6.86",
          "5_3_0_0": "7.20",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "17.39",
          "5_2_0_0": "15.21"
        },
        "EN14825_029": {
          "4_3_0_0": "10262",
          "5_3_0_0": "12643",
          "4_1_0_0": "4546",
          "5_1_0_0": "5671",
          "4_2_0_0": "12110",
          "5_2_0_0": "13578"
        },
        "EN14825_044": {
          "4_2_0_0": "11.70",
          "5_2_0_0": "9.81"
        },
        "EN14825_045": {
          "4_2_0_0": "2.40",
          "5_2_0_0": "1.62"
        },
        "EN14825_047": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.99",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_051": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        }
      }
    }
  ]
}