{
  "file_metadata": {
    "Refrigerant": "R448A",
    "Mass of Refrigerant": "10,000 kg",
    "Date": "20.07.2020",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "LW 300",
    "Type": "Outdoor Air/Water",
    "Energy": "Electricity"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec LW 300 (L)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "19.78",
          "5_10_0_0": "19.05"
        },
        "EN14511_2_002": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "6.85"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.04",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "166",
          "5_1_0_0": "133",
          "4_2_0_0": "125",
          "5_2_0_0": "100",
          "4_3_0_0": "138",
          "5_3_0_0": "114"
        },
        "EN14825_002": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "23.69",
          "5_2_0_0": "24.72",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_003": {
          "4_1_0_0": "4.22",
          "5_1_0_0": "3.40",
          "4_2_0_0": "3.21",
          "5_2_0_0": "2.57",
          "4_3_0_0": "3.53",
          "5_3_0_0": "2.91"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "14.34",
          "5_2_0_0": "14.96",
          "4_3_0_0": "19.41",
          "5_3_0_0": "20.36"
        },
        "EN14825_009": {
          "4_2_0_0": "2.83",
          "5_2_0_0": "2.28",
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.68",
          "5_2_0_0": "16.45",
          "4_3_0_0": "16.37",
          "5_3_0_0": "16.38"
        },
        "EN14825_011": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "3.81",
          "5_2_0_0": "3.18",
          "4_3_0_0": "3.59",
          "5_3_0_0": "2.94"
        },
        "EN14825_012": {
          "4_1_0_0": "18.83",
          "5_1_0_0": "19.35",
          "4_2_0_0": "18.04",
          "5_2_0_0": "18.01",
          "4_3_0_0": "17.99",
          "5_3_0_0": "18.36"
        },
        "EN14825_013": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "3.11",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.05",
          "5_3_0_0": "3.51"
        },
        "EN14825_014": {
          "4_1_0_0": "23.57",
          "5_1_0_0": "23.17",
          "4_2_0_0": "23.68",
          "5_2_0_0": "23.53",
          "4_3_0_0": "23.01",
          "5_3_0_0": "23.48"
        },
        "EN14825_015": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "4.38",
          "4_2_0_0": "5.41",
          "5_2_0_0": "4.86",
          "4_3_0_0": "5.28",
          "5_3_0_0": "4.72"
        },
        "EN14825_016": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "19.33",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_017": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_018": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.77",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_019": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "15",
          "4_2_0_0": "24",
          "5_2_0_0": "15",
          "4_3_0_0": "24",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "24.00",
          "5_2_0_0": "25.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "5177",
          "5_1_0_0": "6306",
          "4_2_0_0": "18202",
          "5_2_0_0": "23747",
          "4_3_0_0": "12861",
          "5_3_0_0": "16314"
        },
        "EN14825_047": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_050": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        }
      }
    },
    {
      "title": "alpha innotec LW 300A-LUX 2.0",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "19.78",
          "5_10_0_0": "19.05"
        },
        "EN14511_2_002": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "6.85"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.04",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "166",
          "5_1_0_0": "133",
          "4_2_0_0": "125",
          "5_2_0_0": "100",
          "4_3_0_0": "138",
          "5_3_0_0": "114"
        },
        "EN14825_002": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "23.69",
          "5_2_0_0": "24.72",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_003": {
          "4_1_0_0": "4.22",
          "5_1_0_0": "3.40",
          "4_2_0_0": "3.21",
          "5_2_0_0": "2.57",
          "4_3_0_0": "3.53",
          "5_3_0_0": "2.91"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "14.34",
          "5_2_0_0": "14.96",
          "4_3_0_0": "19.41",
          "5_3_0_0": "20.36"
        },
        "EN14825_009": {
          "4_2_0_0": "2.83",
          "5_2_0_0": "2.28",
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.68",
          "5_2_0_0": "16.45",
          "4_3_0_0": "16.37",
          "5_3_0_0": "16.38"
        },
        "EN14825_011": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "3.81",
          "5_2_0_0": "3.18",
          "4_3_0_0": "3.59",
          "5_3_0_0": "2.94"
        },
        "EN14825_012": {
          "4_1_0_0": "18.83",
          "5_1_0_0": "19.35",
          "4_2_0_0": "18.04",
          "5_2_0_0": "18.01",
          "4_3_0_0": "17.99",
          "5_3_0_0": "18.36"
        },
        "EN14825_013": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "3.11",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.05",
          "5_3_0_0": "3.51"
        },
        "EN14825_014": {
          "4_1_0_0": "23.57",
          "5_1_0_0": "23.17",
          "4_2_0_0": "23.68",
          "5_2_0_0": "23.53",
          "4_3_0_0": "23.01",
          "5_3_0_0": "23.48"
        },
        "EN14825_015": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "4.38",
          "4_2_0_0": "5.41",
          "5_2_0_0": "4.86",
          "4_3_0_0": "5.28",
          "5_3_0_0": "4.72"
        },
        "EN14825_016": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "19.33",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_017": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_018": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.77",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_019": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "15",
          "4_2_0_0": "24",
          "5_2_0_0": "15",
          "4_3_0_0": "24",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "24.00",
          "5_2_0_0": "25.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "5177",
          "5_1_0_0": "6306",
          "4_2_0_0": "18202",
          "5_2_0_0": "23747",
          "4_3_0_0": "12861",
          "5_3_0_0": "16314"
        },
        "EN14825_047": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_050": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        }
      }
    },
    {
      "title": "NOVELAN LA 30",
      "properties": {
        "application": "2",
        "indoor": "0",
        "outdoor": "1",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "19.78",
          "5_10_0_0": "19.05"
        },
        "EN14511_2_002": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "6.85"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.04",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "166",
          "5_1_0_0": "133",
          "4_2_0_0": "125",
          "5_2_0_0": "100",
          "4_3_0_0": "138",
          "5_3_0_0": "114"
        },
        "EN14825_002": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "23.69",
          "5_2_0_0": "24.72",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_003": {
          "4_1_0_0": "4.22",
          "5_1_0_0": "3.40",
          "4_2_0_0": "3.21",
          "5_2_0_0": "2.57",
          "4_3_0_0": "3.53",
          "5_3_0_0": "2.91"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "14.34",
          "5_2_0_0": "14.96",
          "4_3_0_0": "19.41",
          "5_3_0_0": "20.36"
        },
        "EN14825_009": {
          "4_2_0_0": "2.83",
          "5_2_0_0": "2.28",
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.68",
          "5_2_0_0": "16.45",
          "4_3_0_0": "16.37",
          "5_3_0_0": "16.38"
        },
        "EN14825_011": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "3.81",
          "5_2_0_0": "3.18",
          "4_3_0_0": "3.59",
          "5_3_0_0": "2.94"
        },
        "EN14825_012": {
          "4_1_0_0": "18.83",
          "5_1_0_0": "19.35",
          "4_2_0_0": "18.04",
          "5_2_0_0": "18.01",
          "4_3_0_0": "17.99",
          "5_3_0_0": "18.36"
        },
        "EN14825_013": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "3.11",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.05",
          "5_3_0_0": "3.51"
        },
        "EN14825_014": {
          "4_1_0_0": "23.57",
          "5_1_0_0": "23.17",
          "4_2_0_0": "23.68",
          "5_2_0_0": "23.53",
          "4_3_0_0": "23.01",
          "5_3_0_0": "23.48"
        },
        "EN14825_015": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "4.38",
          "4_2_0_0": "5.41",
          "5_2_0_0": "4.86",
          "4_3_0_0": "5.28",
          "5_3_0_0": "4.72"
        },
        "EN14825_016": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "19.33",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_017": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_018": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.77",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_019": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "15",
          "4_2_0_0": "24",
          "5_2_0_0": "15",
          "4_3_0_0": "24",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "24.00",
          "5_2_0_0": "25.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "5177",
          "5_1_0_0": "6306",
          "4_2_0_0": "18202",
          "5_2_0_0": "23747",
          "4_3_0_0": "12861",
          "5_3_0_0": "16314"
        },
        "EN14825_047": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_050": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        }
      }
    },
    {
      "title": "NOVELAN LI 30 (L)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN12102_1_002": {
          "4_1_0_0": "68",
          "5_1_0_0": "68",
          "4_2_0_0": "68",
          "5_2_0_0": "68",
          "4_3_0_0": "68",
          "5_3_0_0": "68"
        },
        "EN14511_2_001": {
          "4_10_0_0": "19.78",
          "5_10_0_0": "19.05"
        },
        "EN14511_2_002": {
          "4_10_0_0": "4.90",
          "5_10_0_0": "6.85"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.04",
          "5_10_0_0": "2.78"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_005": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "166",
          "5_1_0_0": "133",
          "4_2_0_0": "125",
          "5_2_0_0": "100",
          "4_3_0_0": "138",
          "5_3_0_0": "114"
        },
        "EN14825_002": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "23.69",
          "5_2_0_0": "24.72",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_003": {
          "4_1_0_0": "4.22",
          "5_1_0_0": "3.40",
          "4_2_0_0": "3.21",
          "5_2_0_0": "2.57",
          "4_3_0_0": "3.53",
          "5_3_0_0": "2.91"
        },
        "EN14825_004": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-20",
          "5_2_0_0": "-15",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "14.34",
          "5_2_0_0": "14.96",
          "4_3_0_0": "19.41",
          "5_3_0_0": "20.36"
        },
        "EN14825_009": {
          "4_2_0_0": "2.83",
          "5_2_0_0": "2.28",
          "4_3_0_0": "2.65",
          "5_3_0_0": "1.99"
        },
        "EN14825_010": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.68",
          "5_2_0_0": "16.45",
          "4_3_0_0": "16.37",
          "5_3_0_0": "16.38"
        },
        "EN14825_011": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "3.81",
          "5_2_0_0": "3.18",
          "4_3_0_0": "3.59",
          "5_3_0_0": "2.94"
        },
        "EN14825_012": {
          "4_1_0_0": "18.83",
          "5_1_0_0": "19.35",
          "4_2_0_0": "18.04",
          "5_2_0_0": "18.01",
          "4_3_0_0": "17.99",
          "5_3_0_0": "18.36"
        },
        "EN14825_013": {
          "4_1_0_0": "3.98",
          "5_1_0_0": "3.11",
          "4_2_0_0": "4.22",
          "5_2_0_0": "3.67",
          "4_3_0_0": "4.05",
          "5_3_0_0": "3.51"
        },
        "EN14825_014": {
          "4_1_0_0": "23.57",
          "5_1_0_0": "23.17",
          "4_2_0_0": "23.68",
          "5_2_0_0": "23.53",
          "4_3_0_0": "23.01",
          "5_3_0_0": "23.48"
        },
        "EN14825_015": {
          "4_1_0_0": "5.28",
          "5_1_0_0": "4.38",
          "4_2_0_0": "5.41",
          "5_2_0_0": "4.86",
          "4_3_0_0": "5.28",
          "5_3_0_0": "4.72"
        },
        "EN14825_016": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "19.33",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_017": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "2.27",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_018": {
          "4_1_0_0": "16.37",
          "5_1_0_0": "16.06",
          "4_2_0_0": "16.77",
          "5_2_0_0": "20.16",
          "4_3_0_0": "21.95",
          "5_3_0_0": "23.02"
        },
        "EN14825_019": {
          "4_1_0_0": "3.50",
          "5_1_0_0": "2.35",
          "4_2_0_0": "1.90",
          "5_2_0_0": "1.74",
          "4_3_0_0": "2.45",
          "5_3_0_0": "1.78"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_024": {
          "4_1_0_0": "24",
          "5_1_0_0": "15",
          "4_2_0_0": "24",
          "5_2_0_0": "15",
          "4_3_0_0": "24",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "38",
          "5_1_0_0": "38",
          "4_2_0_0": "38",
          "5_2_0_0": "38",
          "4_3_0_0": "38",
          "5_3_0_0": "38"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "24.00",
          "5_2_0_0": "25.00",
          "4_3_0_0": "0.00",
          "5_3_0_0": "0.00"
        },
        "EN14825_029": {
          "4_1_0_0": "5177",
          "5_1_0_0": "6306",
          "4_2_0_0": "18202",
          "5_2_0_0": "23747",
          "4_3_0_0": "12861",
          "5_3_0_0": "16314"
        },
        "EN14825_047": {
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_048": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_049": {
          "4_1_0_0": "0.99",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        },
        "EN14825_050": {
          "4_1_0_0": "0.98",
          "5_1_0_0": "0.99",
          "4_2_0_0": "0.98",
          "5_2_0_0": "0.99",
          "4_3_0_0": "0.98",
          "5_3_0_0": "0.99"
        }
      }
    }
  ]
}