{
  "file_metadata": {
    "Refrigerant": "R407c",
    "Mass of Refrigerant": "1,250 kg",
    "Date": "29.03.2019",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "SWCV 92 Inverter",
    "Type": "Brine/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec PWZSV 92H1S (1~ 230V)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "alpha innotec PWZSV 92H2S (3~ 230V)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "2",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "alpha innotec PWZSV 92H3S (3~ 400V)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "alpha innotec SWCV 92(H)(K)3 (3~ 400V)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "alpha innotec SWCV 92H1 (1~ 230V)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "alpha innotec WZSV 92(H)(K)3M (3~ 400V)",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "NOVELAN SICV 9.2(H)(K)3",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    },
    {
      "title": "NOVELAN WSV 9.2(H)(K)3M",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "0",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_3_0_0": "47",
          "5_3_0_0": "47"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.00",
          "5_10_0_0": "3.51"
        },
        "EN14511_2_002": {
          "4_10_0_0": "0.82",
          "5_10_0_0": "1.16"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.86",
          "5_10_0_0": "3.02"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_3_0_0": "203",
          "5_3_0_0": "148",
          "4_1_0_0": "193",
          "5_1_0_0": "156",
          "4_2_0_0": "203",
          "5_2_0_0": "161"
        },
        "EN14825_002": {
          "4_3_0_0": "8.50",
          "5_3_0_0": "7.50",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.50",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.50"
        },
        "EN14825_003": {
          "4_3_0_0": "5.26",
          "5_3_0_0": "3.91",
          "4_1_0_0": "5.03",
          "5_1_0_0": "4.11",
          "4_2_0_0": "5.29",
          "5_2_0_0": "4.22"
        },
        "EN14825_004": {
          "4_3_0_0": "-8",
          "5_3_0_0": "-8",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_005": {
          "4_3_0_0": "-10",
          "5_3_0_0": "-10",
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22"
        },
        "EN14825_008": {
          "4_3_0_0": "7.52",
          "5_3_0_0": "6.62",
          "4_2_0_0": "5.14",
          "5_2_0_0": "5.15"
        },
        "EN14825_009": {
          "4_3_0_0": "4.01",
          "5_3_0_0": "2.96",
          "4_2_0_0": "5.06",
          "5_2_0_0": "3.91"
        },
        "EN14825_010": {
          "4_3_0_0": "4.58",
          "5_3_0_0": "4.05",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "3.13",
          "5_2_0_0": "3.13"
        },
        "EN14825_011": {
          "4_3_0_0": "5.33",
          "5_3_0_0": "3.95",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.61"
        },
        "EN14825_012": {
          "4_3_0_0": "2.96",
          "5_3_0_0": "2.60",
          "4_1_0_0": "5.46",
          "5_1_0_0": "5.46",
          "4_2_0_0": "2.01",
          "5_2_0_0": "2.01"
        },
        "EN14825_013": {
          "4_3_0_0": "6.11",
          "5_3_0_0": "4.55",
          "4_1_0_0": "4.79",
          "5_1_0_0": "3.75",
          "4_2_0_0": "6.00",
          "5_2_0_0": "5.17"
        },
        "EN14825_014": {
          "4_3_0_0": "1.66",
          "5_3_0_0": "1.77",
          "4_1_0_0": "2.43",
          "5_1_0_0": "2.43",
          "4_2_0_0": "0.89",
          "5_2_0_0": "1.29"
        },
        "EN14825_015": {
          "4_3_0_0": "6.64",
          "5_3_0_0": "4.91",
          "4_1_0_0": "5.75",
          "5_1_0_0": "4.92",
          "4_2_0_0": "5.79",
          "5_2_0_0": "4.88"
        },
        "EN14825_016": {
          "4_3_0_0": "7.86",
          "5_3_0_0": "6.94",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_017": {
          "4_3_0_0": "3.82",
          "5_3_0_0": "2.86",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_018": {
          "4_3_0_0": "7.85",
          "5_3_0_0": "6.93",
          "4_1_0_0": "8.50",
          "5_1_0_0": "8.10",
          "4_2_0_0": "8.50",
          "5_2_0_0": "8.10"
        },
        "EN14825_019": {
          "4_3_0_0": "3.78",
          "5_3_0_0": "2.82",
          "4_1_0_0": "3.96",
          "5_1_0_0": "2.87",
          "4_2_0_0": "3.50",
          "5_2_0_0": "2.91"
        },
        "EN14825_022": {
          "4_3_0_0": "65",
          "5_3_0_0": "65",
          "4_1_0_0": "65",
          "5_1_0_0": "65",
          "4_2_0_0": "65",
          "5_2_0_0": "65"
        },
        "EN14825_023": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_024": {
          "4_3_0_0": "19",
          "5_3_0_0": "19",
          "4_1_0_0": "19",
          "5_1_0_0": "19",
          "4_2_0_0": "19",
          "5_2_0_0": "19"
        },
        "EN14825_025": {
          "4_3_0_0": "12",
          "5_3_0_0": "12",
          "4_1_0_0": "12",
          "5_1_0_0": "12",
          "4_2_0_0": "12",
          "5_2_0_0": "12"
        },
        "EN14825_026": {
          "4_3_0_0": "0",
          "5_3_0_0": "0",
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0"
        },
        "EN14825_027": {
          "4_3_0_0": "1",
          "5_3_0_0": "1",
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1"
        },
        "EN14825_028": {
          "4_3_0_0": "0.65",
          "5_3_0_0": "0.57",
          "4_1_0_0": "0.00",
          "5_1_0_0": "0.00",
          "4_2_0_0": "0.00",
          "5_2_0_0": "0.00"
        },
        "EN14825_029": {
          "4_3_0_0": "3337",
          "5_3_0_0": "3963",
          "4_1_0_0": "2257",
          "5_1_0_0": "2763",
          "4_2_0_0": "3964",
          "5_2_0_0": "4967"
        },
        "EN14825_047": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_048": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_049": {
          "4_3_0_0": "1.000",
          "5_3_0_0": "1.000",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00"
        },
        "EN14825_050": {
          "4_3_0_0": "0.920",
          "5_3_0_0": "0.950",
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "0.93"
        }
      }
    }
  ]
}