{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "2,380 kg",
    "Date": "12.05.2017",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "SW 172 3~",
    "Type": "Brine/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec SW 172H3",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.50",
          "5_10_0_0": "11.76"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.66",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.08",
          "5_10_0_0": "2.94"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "208",
          "5_1_0_0": "150",
          "4_2_0_0": "213",
          "5_2_0_0": "153",
          "4_3_0_0": "206",
          "5_3_0_0": "149"
        },
        "EN14825_002": {
          "4_1_0_0": "19.82",
          "5_1_0_0": "18.47",
          "4_2_0_0": "19.10",
          "5_2_0_0": "17.68",
          "4_3_0_0": "19.17",
          "5_3_0_0": "17.85"
        },
        "EN14825_003": {
          "4_1_0_0": "5.40",
          "5_1_0_0": "3.94",
          "4_2_0_0": "5.52",
          "5_2_0_0": "4.04",
          "4_3_0_0": "5.35",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "-22",
          "5_1_0_0": "-22",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-22",
          "5_3_0_0": "-22"
        },
        "EN14825_008": {
          "4_2_0_0": "17.10",
          "5_2_0_0": "16.20",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_009": {
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.75",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_010": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "17.20",
          "5_2_0_0": "16.50",
          "4_3_0_0": "17.10",
          "5_3_0_0": "16.30"
        },
        "EN14825_011": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.29",
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "16.10",
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.80",
          "4_3_0_0": "17.20",
          "5_3_0_0": "16.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.62",
          "4_2_0_0": "5.94",
          "5_2_0_0": "4.79",
          "4_3_0_0": "5.69",
          "5_3_0_0": "4.39"
        },
        "EN14825_014": {
          "4_1_0_0": "17.20",
          "5_1_0_0": "16.70",
          "4_2_0_0": "17.30",
          "5_2_0_0": "17.00",
          "4_3_0_0": "17.30",
          "5_3_0_0": "16.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.82",
          "5_1_0_0": "4.58",
          "4_2_0_0": "5.99",
          "5_2_0_0": "5.24",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.99"
        },
        "EN14825_016": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "15.80",
          "4_2_0_0": "17.00",
          "5_2_0_0": "15.80",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_017": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.31",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.30",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_018": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "16.90",
          "5_2_0_0": "15.60",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.60"
        },
        "EN14825_019": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "4.93",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "70",
          "5_1_0_0": "70",
          "4_2_0_0": "70",
          "5_2_0_0": "70",
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.87",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.08",
          "4_3_0_0": "2.27",
          "5_3_0_0": "2.25"
        },
        "EN14825_029": {
          "4_1_0_0": "4908",
          "5_1_0_0": "6257",
          "4_2_0_0": "8482",
          "5_2_0_0": "10799",
          "4_3_0_0": "7397",
          "5_3_0_0": "9400"
        }
      }
    },
    {
      "title": "alpha innotec SWC 172(H)(K)3",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.50",
          "5_10_0_0": "11.76"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.66",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.08",
          "5_10_0_0": "2.94"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "208",
          "5_1_0_0": "150",
          "4_2_0_0": "213",
          "5_2_0_0": "153",
          "4_3_0_0": "206",
          "5_3_0_0": "149"
        },
        "EN14825_002": {
          "4_1_0_0": "19.82",
          "5_1_0_0": "18.47",
          "4_2_0_0": "19.10",
          "5_2_0_0": "17.68",
          "4_3_0_0": "19.17",
          "5_3_0_0": "17.85"
        },
        "EN14825_003": {
          "4_1_0_0": "5.40",
          "5_1_0_0": "3.94",
          "4_2_0_0": "5.52",
          "5_2_0_0": "4.04",
          "4_3_0_0": "5.35",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "-22",
          "5_1_0_0": "-22",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-22",
          "5_3_0_0": "-22"
        },
        "EN14825_008": {
          "4_2_0_0": "17.10",
          "5_2_0_0": "16.20",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_009": {
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.75",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_010": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "17.20",
          "5_2_0_0": "16.50",
          "4_3_0_0": "17.10",
          "5_3_0_0": "16.30"
        },
        "EN14825_011": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.29",
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "16.10",
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.80",
          "4_3_0_0": "17.20",
          "5_3_0_0": "16.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.62",
          "4_2_0_0": "5.94",
          "5_2_0_0": "4.79",
          "4_3_0_0": "5.69",
          "5_3_0_0": "4.39"
        },
        "EN14825_014": {
          "4_1_0_0": "17.20",
          "5_1_0_0": "16.70",
          "4_2_0_0": "17.30",
          "5_2_0_0": "17.00",
          "4_3_0_0": "17.30",
          "5_3_0_0": "16.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.82",
          "5_1_0_0": "4.58",
          "4_2_0_0": "5.99",
          "5_2_0_0": "5.24",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.99"
        },
        "EN14825_016": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "15.80",
          "4_2_0_0": "17.00",
          "5_2_0_0": "15.80",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_017": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.31",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.30",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_018": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "16.90",
          "5_2_0_0": "15.60",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.60"
        },
        "EN14825_019": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "4.93",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "70",
          "5_1_0_0": "70",
          "4_2_0_0": "70",
          "5_2_0_0": "70",
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.87",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.08",
          "4_3_0_0": "2.27",
          "5_3_0_0": "2.25"
        },
        "EN14825_029": {
          "4_1_0_0": "4908",
          "5_1_0_0": "6257",
          "4_2_0_0": "8482",
          "5_2_0_0": "10799",
          "4_3_0_0": "7397",
          "5_3_0_0": "9400"
        }
      }
    },
    {
      "title": "NOVELAN SI 17.2H3",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.50",
          "5_10_0_0": "11.76"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.66",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.08",
          "5_10_0_0": "2.94"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "208",
          "5_1_0_0": "150",
          "4_2_0_0": "213",
          "5_2_0_0": "153",
          "4_3_0_0": "206",
          "5_3_0_0": "149"
        },
        "EN14825_002": {
          "4_1_0_0": "19.82",
          "5_1_0_0": "18.47",
          "4_2_0_0": "19.10",
          "5_2_0_0": "17.68",
          "4_3_0_0": "19.17",
          "5_3_0_0": "17.85"
        },
        "EN14825_003": {
          "4_1_0_0": "5.40",
          "5_1_0_0": "3.94",
          "4_2_0_0": "5.52",
          "5_2_0_0": "4.04",
          "4_3_0_0": "5.35",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "-22",
          "5_1_0_0": "-22",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-22",
          "5_3_0_0": "-22"
        },
        "EN14825_008": {
          "4_2_0_0": "17.10",
          "5_2_0_0": "16.20",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_009": {
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.75",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_010": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "17.20",
          "5_2_0_0": "16.50",
          "4_3_0_0": "17.10",
          "5_3_0_0": "16.30"
        },
        "EN14825_011": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.29",
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "16.10",
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.80",
          "4_3_0_0": "17.20",
          "5_3_0_0": "16.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.62",
          "4_2_0_0": "5.94",
          "5_2_0_0": "4.79",
          "4_3_0_0": "5.69",
          "5_3_0_0": "4.39"
        },
        "EN14825_014": {
          "4_1_0_0": "17.20",
          "5_1_0_0": "16.70",
          "4_2_0_0": "17.30",
          "5_2_0_0": "17.00",
          "4_3_0_0": "17.30",
          "5_3_0_0": "16.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.82",
          "5_1_0_0": "4.58",
          "4_2_0_0": "5.99",
          "5_2_0_0": "5.24",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.99"
        },
        "EN14825_016": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "15.80",
          "4_2_0_0": "17.00",
          "5_2_0_0": "15.80",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_017": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.31",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.30",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_018": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "16.90",
          "5_2_0_0": "15.60",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.60"
        },
        "EN14825_019": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "4.93",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "70",
          "5_1_0_0": "70",
          "4_2_0_0": "70",
          "5_2_0_0": "70",
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.87",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.08",
          "4_3_0_0": "2.27",
          "5_3_0_0": "2.25"
        },
        "EN14825_029": {
          "4_1_0_0": "4908",
          "5_1_0_0": "6257",
          "4_2_0_0": "8482",
          "5_2_0_0": "10799",
          "4_3_0_0": "7397",
          "5_3_0_0": "9400"
        }
      }
    },
    {
      "title": "NOVELAN SIC 17.2H3",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "3",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "48",
          "5_1_0_0": "48",
          "4_2_0_0": "48",
          "5_2_0_0": "48",
          "4_3_0_0": "48",
          "5_3_0_0": "48"
        },
        "EN14511_2_001": {
          "4_10_0_0": "13.50",
          "5_10_0_0": "11.76"
        },
        "EN14511_2_002": {
          "4_10_0_0": "2.66",
          "5_10_0_0": "4.00"
        },
        "EN14511_2_003": {
          "4_10_0_0": "5.08",
          "5_10_0_0": "2.94"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "208",
          "5_1_0_0": "150",
          "4_2_0_0": "213",
          "5_2_0_0": "153",
          "4_3_0_0": "206",
          "5_3_0_0": "149"
        },
        "EN14825_002": {
          "4_1_0_0": "19.82",
          "5_1_0_0": "18.47",
          "4_2_0_0": "19.10",
          "5_2_0_0": "17.68",
          "4_3_0_0": "19.17",
          "5_3_0_0": "17.85"
        },
        "EN14825_003": {
          "4_1_0_0": "5.40",
          "5_1_0_0": "3.94",
          "4_2_0_0": "5.52",
          "5_2_0_0": "4.04",
          "4_3_0_0": "5.35",
          "5_3_0_0": "3.92"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-18",
          "5_2_0_0": "-18",
          "4_3_0_0": "-7",
          "5_3_0_0": "-7"
        },
        "EN14825_005": {
          "4_1_0_0": "-22",
          "5_1_0_0": "-22",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-22",
          "5_3_0_0": "-22"
        },
        "EN14825_008": {
          "4_2_0_0": "17.10",
          "5_2_0_0": "16.20",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_009": {
          "4_2_0_0": "5.43",
          "5_2_0_0": "3.75",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_010": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "17.20",
          "5_2_0_0": "16.50",
          "4_3_0_0": "17.10",
          "5_3_0_0": "16.30"
        },
        "EN14825_011": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "5.71",
          "5_2_0_0": "4.29",
          "4_3_0_0": "5.38",
          "5_3_0_0": "3.90"
        },
        "EN14825_012": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "16.10",
          "4_2_0_0": "17.30",
          "5_2_0_0": "16.80",
          "4_3_0_0": "17.20",
          "5_3_0_0": "16.60"
        },
        "EN14825_013": {
          "4_1_0_0": "5.33",
          "5_1_0_0": "3.62",
          "4_2_0_0": "5.94",
          "5_2_0_0": "4.79",
          "4_3_0_0": "5.69",
          "5_3_0_0": "4.39"
        },
        "EN14825_014": {
          "4_1_0_0": "17.20",
          "5_1_0_0": "16.70",
          "4_2_0_0": "17.30",
          "5_2_0_0": "17.00",
          "4_3_0_0": "17.30",
          "5_3_0_0": "16.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.82",
          "5_1_0_0": "4.58",
          "4_2_0_0": "5.99",
          "5_2_0_0": "5.24",
          "4_3_0_0": "6.04",
          "5_3_0_0": "4.99"
        },
        "EN14825_016": {
          "4_1_0_0": "17.00",
          "5_1_0_0": "15.80",
          "4_2_0_0": "17.00",
          "5_2_0_0": "15.80",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.80"
        },
        "EN14825_017": {
          "4_1_0_0": "5.16",
          "5_1_0_0": "3.31",
          "4_2_0_0": "5.18",
          "5_2_0_0": "3.30",
          "4_3_0_0": "5.07",
          "5_3_0_0": "3.27"
        },
        "EN14825_018": {
          "4_1_0_0": "16.90",
          "5_1_0_0": "15.60",
          "4_2_0_0": "16.90",
          "5_2_0_0": "15.60",
          "4_3_0_0": "16.90",
          "5_3_0_0": "15.60"
        },
        "EN14825_019": {
          "4_1_0_0": "4.93",
          "5_1_0_0": "3.07",
          "4_2_0_0": "4.93",
          "5_2_0_0": "3.07",
          "4_3_0_0": "4.93",
          "5_3_0_0": "3.07"
        },
        "EN14825_021": {
          "4_1_0_0": "0.90",
          "5_1_0_0": "0.90",
          "4_2_0_0": "0.90",
          "5_2_0_0": "0.90",
          "4_3_0_0": "0.90",
          "5_3_0_0": "0.90"
        },
        "EN14825_022": {
          "4_1_0_0": "70",
          "5_1_0_0": "70",
          "4_2_0_0": "70",
          "5_2_0_0": "70",
          "4_3_0_0": "70",
          "5_3_0_0": "70"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "2.93",
          "5_1_0_0": "2.87",
          "4_2_0_0": "2.11",
          "5_2_0_0": "2.08",
          "4_3_0_0": "2.27",
          "5_3_0_0": "2.25"
        },
        "EN14825_029": {
          "4_1_0_0": "4908",
          "5_1_0_0": "6257",
          "4_2_0_0": "8482",
          "5_2_0_0": "10799",
          "4_3_0_0": "7397",
          "5_3_0_0": "9400"
        }
      }
    }
  ]
}