{
  "file_metadata": {
    "Refrigerant": "R410A",
    "Mass of Refrigerant": "1,050 kg",
    "Date": "12.05.2017",
    "Manufacturer": "ait-deutschland GmbH",
    "Modelname": "SW 42 1~",
    "Type": "Brine/Water",
    "Energy": "n/a"
  },
  "heat_pumps": [
    {
      "title": "alpha innotec PWZS 42H1S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "43",
          "5_1_0_0": "43",
          "4_2_0_0": "43",
          "5_2_0_0": "43",
          "4_3_0_0": "43",
          "5_3_0_0": "43"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.89",
          "5_10_0_0": "4.53"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.08",
          "5_10_0_0": "1.61"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.80"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "182",
          "5_1_0_0": "131",
          "4_2_0_0": "191",
          "5_2_0_0": "138",
          "4_3_0_0": "185",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.75",
          "5_1_0_0": "5.33",
          "4_2_0_0": "6.07",
          "5_2_0_0": "5.66",
          "4_3_0_0": "5.82",
          "5_3_0_0": "5.41"
        },
        "EN14825_003": {
          "4_1_0_0": "4.76",
          "5_1_0_0": "3.48",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.64",
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-6",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.70",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_009": {
          "4_2_0_0": "5.05",
          "5_2_0_0": "3.46",
          "4_3_0_0": "4.66",
          "5_3_0_0": "2.98"
        },
        "EN14825_010": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.80",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.70"
        },
        "EN14825_011": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "5.30",
          "5_2_0_0": "3.95",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.57"
        },
        "EN14825_012": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.70",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_013": {
          "4_1_0_0": "4.91",
          "5_1_0_0": "3.30",
          "4_2_0_0": "5.51",
          "5_2_0_0": "4.41",
          "4_3_0_0": "5.26",
          "5_3_0_0": "4.03"
        },
        "EN14825_014": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.80",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "4.20",
          "4_2_0_0": "5.54",
          "5_2_0_0": "4.83",
          "4_3_0_0": "5.59",
          "5_3_0_0": "4.60"
        },
        "EN14825_016": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.60",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.60",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_017": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.02",
          "4_2_0_0": "4.95",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.05"
        },
        "EN14825_018": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.50",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.50"
        },
        "EN14825_019": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "4.53",
          "5_2_0_0": "2.80",
          "4_3_0_0": "4.53",
          "5_3_0_0": "2.80"
        },
        "EN14825_021": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.85",
          "5_1_0_0": "0.83",
          "4_2_0_0": "1.17",
          "5_2_0_0": "1.16",
          "4_3_0_0": "0.92",
          "5_3_0_0": "0.91"
        },
        "EN14825_029": {
          "4_1_0_0": "1615",
          "5_1_0_0": "2047",
          "4_2_0_0": "3007",
          "5_2_0_0": "3837",
          "4_3_0_0": "2498",
          "5_3_0_0": "3179"
        }
      }
    },
    {
      "title": "alpha innotec PWZS 42H2S",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "43",
          "5_1_0_0": "43",
          "4_2_0_0": "43",
          "5_2_0_0": "43",
          "4_3_0_0": "43",
          "5_3_0_0": "43"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.89",
          "5_10_0_0": "4.53"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.08",
          "5_10_0_0": "1.61"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.80"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "182",
          "5_1_0_0": "131",
          "4_2_0_0": "191",
          "5_2_0_0": "138",
          "4_3_0_0": "185",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.75",
          "5_1_0_0": "5.33",
          "4_2_0_0": "6.07",
          "5_2_0_0": "5.66",
          "4_3_0_0": "5.82",
          "5_3_0_0": "5.41"
        },
        "EN14825_003": {
          "4_1_0_0": "4.76",
          "5_1_0_0": "3.48",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.64",
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-6",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.70",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_009": {
          "4_2_0_0": "5.05",
          "5_2_0_0": "3.46",
          "4_3_0_0": "4.66",
          "5_3_0_0": "2.98"
        },
        "EN14825_010": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.80",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.70"
        },
        "EN14825_011": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "5.30",
          "5_2_0_0": "3.95",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.57"
        },
        "EN14825_012": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.70",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_013": {
          "4_1_0_0": "4.91",
          "5_1_0_0": "3.30",
          "4_2_0_0": "5.51",
          "5_2_0_0": "4.41",
          "4_3_0_0": "5.26",
          "5_3_0_0": "4.03"
        },
        "EN14825_014": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.80",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "4.20",
          "4_2_0_0": "5.54",
          "5_2_0_0": "4.83",
          "4_3_0_0": "5.59",
          "5_3_0_0": "4.60"
        },
        "EN14825_016": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.60",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.60",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_017": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.02",
          "4_2_0_0": "4.95",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.05"
        },
        "EN14825_018": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.50",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.50"
        },
        "EN14825_019": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "4.53",
          "5_2_0_0": "2.80",
          "4_3_0_0": "4.53",
          "5_3_0_0": "2.80"
        },
        "EN14825_021": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.85",
          "5_1_0_0": "0.83",
          "4_2_0_0": "1.17",
          "5_2_0_0": "1.16",
          "4_3_0_0": "0.92",
          "5_3_0_0": "0.91"
        },
        "EN14825_029": {
          "4_1_0_0": "1615",
          "5_1_0_0": "2047",
          "4_2_0_0": "3007",
          "5_2_0_0": "3837",
          "4_3_0_0": "2498",
          "5_3_0_0": "3179"
        }
      }
    },
    {
      "title": "alpha innotec SW 42H1",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "43",
          "5_1_0_0": "43",
          "4_2_0_0": "43",
          "5_2_0_0": "43",
          "4_3_0_0": "43",
          "5_3_0_0": "43"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.89",
          "5_10_0_0": "4.53"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.08",
          "5_10_0_0": "1.61"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.80"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "182",
          "5_1_0_0": "131",
          "4_2_0_0": "191",
          "5_2_0_0": "138",
          "4_3_0_0": "185",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.75",
          "5_1_0_0": "5.33",
          "4_2_0_0": "6.07",
          "5_2_0_0": "5.66",
          "4_3_0_0": "5.82",
          "5_3_0_0": "5.41"
        },
        "EN14825_003": {
          "4_1_0_0": "4.76",
          "5_1_0_0": "3.48",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.64",
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-6",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.70",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_009": {
          "4_2_0_0": "5.05",
          "5_2_0_0": "3.46",
          "4_3_0_0": "4.66",
          "5_3_0_0": "2.98"
        },
        "EN14825_010": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.80",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.70"
        },
        "EN14825_011": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "5.30",
          "5_2_0_0": "3.95",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.57"
        },
        "EN14825_012": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.70",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_013": {
          "4_1_0_0": "4.91",
          "5_1_0_0": "3.30",
          "4_2_0_0": "5.51",
          "5_2_0_0": "4.41",
          "4_3_0_0": "5.26",
          "5_3_0_0": "4.03"
        },
        "EN14825_014": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.80",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "4.20",
          "4_2_0_0": "5.54",
          "5_2_0_0": "4.83",
          "4_3_0_0": "5.59",
          "5_3_0_0": "4.60"
        },
        "EN14825_016": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.60",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.60",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_017": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.02",
          "4_2_0_0": "4.95",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.05"
        },
        "EN14825_018": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.50",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.50"
        },
        "EN14825_019": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "4.53",
          "5_2_0_0": "2.80",
          "4_3_0_0": "4.53",
          "5_3_0_0": "2.80"
        },
        "EN14825_021": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.85",
          "5_1_0_0": "0.83",
          "4_2_0_0": "1.17",
          "5_2_0_0": "1.16",
          "4_3_0_0": "0.92",
          "5_3_0_0": "0.91"
        },
        "EN14825_029": {
          "4_1_0_0": "1615",
          "5_1_0_0": "2047",
          "4_2_0_0": "3007",
          "5_2_0_0": "3837",
          "4_3_0_0": "2498",
          "5_3_0_0": "3179"
        }
      }
    },
    {
      "title": "alpha innotec SWC 42H1",
      "properties": {
        "application": "2",
        "indoor": "1",
        "outdoor": "0",
        "coolingMode7c12c": "0",
        "coolingMode18c23c": "0",
        "colderClimate": "0",
        "warmerClimate": "0",
        "reversibility": "0",
        "colderForHeating": "0",
        "warmerForHeating": "0",
        "en145112Certification": "0",
        "heatSource": "0",
        "additionalOutdoorAir": "0",
        "additionalExhaustAir": "0",
        "additionalIndoorAir": "0",
        "additionalNonheatedSpaceAir": "0",
        "powerSupply": "1",
        "offPeakProduct": "0"
      },
      "measurements": {
        "EN12102_1_001": {
          "4_1_0_0": "43",
          "5_1_0_0": "43",
          "4_2_0_0": "43",
          "5_2_0_0": "43",
          "4_3_0_0": "43",
          "5_3_0_0": "43"
        },
        "EN14511_2_001": {
          "4_10_0_0": "4.89",
          "5_10_0_0": "4.53"
        },
        "EN14511_2_002": {
          "4_10_0_0": "1.08",
          "5_10_0_0": "1.61"
        },
        "EN14511_2_003": {
          "4_10_0_0": "4.54",
          "5_10_0_0": "2.80"
        },
        "EN14511_4_001": {
          "0_10_0_0": "2"
        },
        "EN14511_4_002": {
          "0_10_0_0": "2"
        },
        "EN14511_4_003": {
          "0_10_0_0": "2"
        },
        "EN14511_4_004": {
          "0_10_0_0": "2"
        },
        "EN14511_4_006": {
          "0_10_0_0": "2"
        },
        "EN14825_001": {
          "4_1_0_0": "182",
          "5_1_0_0": "131",
          "4_2_0_0": "191",
          "5_2_0_0": "138",
          "4_3_0_0": "185",
          "5_3_0_0": "133"
        },
        "EN14825_002": {
          "4_1_0_0": "5.75",
          "5_1_0_0": "5.33",
          "4_2_0_0": "6.07",
          "5_2_0_0": "5.66",
          "4_3_0_0": "5.82",
          "5_3_0_0": "5.41"
        },
        "EN14825_003": {
          "4_1_0_0": "4.76",
          "5_1_0_0": "3.48",
          "4_2_0_0": "4.98",
          "5_2_0_0": "3.64",
          "4_3_0_0": "4.81",
          "5_3_0_0": "3.52"
        },
        "EN14825_004": {
          "4_1_0_0": "4",
          "5_1_0_0": "4",
          "4_2_0_0": "-15",
          "5_2_0_0": "-15",
          "4_3_0_0": "-6",
          "5_3_0_0": "-6"
        },
        "EN14825_005": {
          "4_1_0_0": "2",
          "5_1_0_0": "2",
          "4_2_0_0": "-22",
          "5_2_0_0": "-22",
          "4_3_0_0": "-10",
          "5_3_0_0": "-10"
        },
        "EN14825_008": {
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.70",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_009": {
          "4_2_0_0": "5.05",
          "5_2_0_0": "3.46",
          "4_3_0_0": "4.66",
          "5_3_0_0": "2.98"
        },
        "EN14825_010": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.80",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.70"
        },
        "EN14825_011": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "5.30",
          "5_2_0_0": "3.95",
          "4_3_0_0": "4.97",
          "5_3_0_0": "3.57"
        },
        "EN14825_012": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.70",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.80"
        },
        "EN14825_013": {
          "4_1_0_0": "4.91",
          "5_1_0_0": "3.30",
          "4_2_0_0": "5.51",
          "5_2_0_0": "4.41",
          "4_3_0_0": "5.26",
          "5_3_0_0": "4.03"
        },
        "EN14825_014": {
          "4_1_0_0": "5.00",
          "5_1_0_0": "4.80",
          "4_2_0_0": "5.00",
          "5_2_0_0": "4.90",
          "4_3_0_0": "5.00",
          "5_3_0_0": "4.90"
        },
        "EN14825_015": {
          "4_1_0_0": "5.37",
          "5_1_0_0": "4.20",
          "4_2_0_0": "5.54",
          "5_2_0_0": "4.83",
          "4_3_0_0": "5.59",
          "5_3_0_0": "4.60"
        },
        "EN14825_016": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.60",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.60",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.60"
        },
        "EN14825_017": {
          "4_1_0_0": "4.74",
          "5_1_0_0": "3.02",
          "4_2_0_0": "4.95",
          "5_2_0_0": "3.18",
          "4_3_0_0": "4.72",
          "5_3_0_0": "3.05"
        },
        "EN14825_018": {
          "4_1_0_0": "4.90",
          "5_1_0_0": "4.50",
          "4_2_0_0": "4.90",
          "5_2_0_0": "4.50",
          "4_3_0_0": "4.90",
          "5_3_0_0": "4.50"
        },
        "EN14825_019": {
          "4_1_0_0": "4.53",
          "5_1_0_0": "2.80",
          "4_2_0_0": "4.53",
          "5_2_0_0": "2.80",
          "4_3_0_0": "4.53",
          "5_3_0_0": "2.80"
        },
        "EN14825_021": {
          "4_1_0_0": "1.00",
          "5_1_0_0": "1.00",
          "4_2_0_0": "1.00",
          "5_2_0_0": "1.00",
          "4_3_0_0": "1.00",
          "5_3_0_0": "1.00"
        },
        "EN14825_022": {
          "4_1_0_0": "60",
          "5_1_0_0": "60",
          "4_2_0_0": "60",
          "5_2_0_0": "60",
          "4_3_0_0": "60",
          "5_3_0_0": "60"
        },
        "EN14825_023": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_024": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_025": {
          "4_1_0_0": "15",
          "5_1_0_0": "15",
          "4_2_0_0": "15",
          "5_2_0_0": "15",
          "4_3_0_0": "15",
          "5_3_0_0": "15"
        },
        "EN14825_026": {
          "4_1_0_0": "0",
          "5_1_0_0": "0",
          "4_2_0_0": "0",
          "5_2_0_0": "0",
          "4_3_0_0": "0",
          "5_3_0_0": "0"
        },
        "EN14825_027": {
          "4_1_0_0": "1",
          "5_1_0_0": "1",
          "4_2_0_0": "1",
          "5_2_0_0": "1",
          "4_3_0_0": "1",
          "5_3_0_0": "1"
        },
        "EN14825_028": {
          "4_1_0_0": "0.85",
          "5_1_0_0": "0.83",
          "4_2_0_0": "1.17",
          "5_2_0_0": "1.16",
          "4_3_0_0": "0.92",
          "5_3_0_0": "0.91"
        },
        "EN14825_029": {
          "4_1_0_0": "1615",
          "5_1_0_0": "2047",
          "4_2_0_0": "3007",
          "5_2_0_0": "3837",
          "4_3_0_0": "2498",
          "5_3_0_0": "3179"
        }
      }
    }
  ]
}