{
  "source_pdf": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:03:37.207821",
  "total_records": 165,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Hydro 12, Hydro 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "alpha_therm_ltd.": "Nepicar House, London Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "alpha_therm_ltd.": "TN15 7RS",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "alpha_therm_ltd.": "Kent",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "alpha_therm_ltd.": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "alpha_therm_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "alpha_therm_ltd.": "Hydro 12, Hydro 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "alpha_therm_ltd.": "011-1W0591",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "alpha_therm_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "alpha_therm_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "alpha_therm_ltd.": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "alpha_therm_ltd.": "14.04.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "alpha_therm_ltd.": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model Hydro 12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydro_12": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydro_12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydro_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydro_12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydro_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydro_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydro_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "62.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "206 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.69",
      "12.00_kw": "3.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.00_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.00_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.90",
      "12.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "7.00 kW",
      "12.00_kw": "6.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.48",
      "12.00_kw": "3.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.90",
      "12.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "5.60 kW",
      "12.00_kw": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.86",
      "12.00_kw": "4.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.90",
      "12.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "4.80 kW",
      "12.00_kw": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "8.95",
      "12.00_kw": "6.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.90",
      "12.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "13.00 kW",
      "12.00_kw": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.37",
      "12.00_kw": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5725 kWh",
      "12.00_kw": "7051 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model Hydro 16",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydro_16": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydro_16": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydro_16": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydro_16": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydro_16": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydro_16": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_16": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_16": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydro_16": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "110 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.72",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "62.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "206 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Prated",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.48",
      "column_2": "3.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.62 kW",
      "column_2": "8.62 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.11",
      "column_2": "3.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Alpha_Therm_Ltd__Hydro_12__Hydro_16_Outdoor_Air_Water_2"
    }
  ]
}