{
  "source_pdf": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:03:54.097327",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype ANGHP08",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "argoclima_s.p.a": "Via Alfeno Varo, 35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "argoclima_s.p.a": "25020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "argoclima_s.p.a": "Alfianello (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "argoclima_s.p.a": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "argoclima_s.p.a": "UL International Italia S.r.l.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "argoclima_s.p.a": "ANGHP08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "argoclima_s.p.a": "047-A1000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "argoclima_s.p.a": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "argoclima_s.p.a": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "argoclima_s.p.a": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "argoclima_s.p.a": "27.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "argoclima_s.p.a": "Heat Pump Keymark scheme rules V15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "argoclima_s.p.a": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model ANGHP08S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "anghp08s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "anghp08s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "anghp08s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "anghp08s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "anghp08s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "anghp08s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp08s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp08s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "anghp08s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.02 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.18": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.18": "2.33 kW",
      "4.90": "2.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.18": "7.63",
      "4.90": "6.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.18": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.18": "7.02 kW",
      "4.90": "6.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.18": "2.59",
      "4.90": "2.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "6.91 kW",
      "4.90": "5.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "2.47",
      "4.90": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "0.900",
      "4.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.18": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.18": "6 W",
      "4.90": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.18": "6 W",
      "4.90": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.18": "6 W",
      "4.90": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.18": "0 W",
      "4.90": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.18": "Electricity",
      "4.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.18": "0.59 kW",
      "4.90": "0.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.18": "3241 kWh",
      "4.90": "3556 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.59 kW 0.51 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model ANGHP08T",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "anghp08t": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "anghp08t": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "anghp08t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "anghp08t": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "anghp08t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "anghp08t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp08t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp08t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "anghp08t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.15 kW",
      "medium_temperature": "8.28 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "148 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.78",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.02 kW",
      "medium_temperature": "6.01 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.59",
      "medium_temperature": "2.26",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.83 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.61 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.18": "0.900",
      "4.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.18": "2.33 kW",
      "4.90": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.18": "7.63",
      "4.90": "6.78",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.18": "0.900",
      "4.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.18": "7.02 kW",
      "4.90": "6.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.18": "2.59",
      "4.90": "2.26",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "6.91 kW",
      "4.90": "5.99 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "2.47",
      "4.90": "1.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.18": "0.900",
      "4.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.18": "75 \u00b0C",
      "4.90": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.18": "6 W",
      "4.90": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.18": "6 W",
      "4.90": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.18": "6 W",
      "4.90": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.18": "0 W",
      "4.90": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.18": "Electricity",
      "4.90": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.18": "0.59 kW",
      "4.90": "0.51 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.18": "3241 kWh",
      "4.90": "3556 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.59 kW 0.51 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP08_Outdoor_Air_Water_6"
    }
  ]
}