{
  "source_pdf": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:03:55.000386",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype ANGHP16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "argoclima_s.p.a": "Via Alfeno Varo, 35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "argoclima_s.p.a": "25020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "argoclima_s.p.a": "Alfianello (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "argoclima_s.p.a": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "argoclima_s.p.a": "UL International Italia S.r.l.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "argoclima_s.p.a": "ANGHP16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "argoclima_s.p.a": "047-A1000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "argoclima_s.p.a": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "argoclima_s.p.a": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "argoclima_s.p.a": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "argoclima_s.p.a": "27.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "argoclima_s.p.a": "Heat Pump Keymark scheme rules V15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "argoclima_s.p.a": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model ANGHP16S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "anghp16s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "anghp16s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "anghp16s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "anghp16s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "anghp16s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "anghp16s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp16s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp16s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "anghp16s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.05 kW",
      "medium_temperature": "15.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.73 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.92",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "156 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "10.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.04 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.83",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.36 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.21": "0.900",
      "5.74": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.21": "3.87 kW",
      "5.74": "3.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.21": "10.43",
      "5.74": "8.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.21": "0.900",
      "5.74": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "11.15 kW",
      "5.74": "10.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.21": "2.92",
      "5.74": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "10.62 kW",
      "5.74": "9.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.60",
      "5.74": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.900",
      "5.74": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.21": "75 \u00b0C",
      "5.74": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.21": "6 W",
      "5.74": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.21": "6 W",
      "5.74": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.21": "6 W",
      "5.74": "6 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.21": "0 W",
      "5.74": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Electricity",
      "5.74": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "2.88 kW",
      "5.74": "2.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.21": "5421 kWh",
      "5.74": "6507 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.88 kW 2.58 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model ANGHP16T",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "anghp16t": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "anghp16t": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "anghp16t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "anghp16t": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "anghp16t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "anghp16t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp16t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "anghp16t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "anghp16t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.05 kW",
      "medium_temperature": "15.40 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.73 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.92",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "156 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.15",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.15 kW",
      "medium_temperature": "10.54 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.14",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.04 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.83",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.36 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.21": "0.900",
      "5.74": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.21": "3.87 kW",
      "5.74": "3.86 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.21": "10.43",
      "5.74": "8.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.21": "0.900",
      "5.74": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "11.15 kW",
      "5.74": "10.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.21": "2.92",
      "5.74": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "10.62 kW",
      "5.74": "9.92 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.60",
      "5.74": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.900",
      "5.74": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.21": "75 \u00b0C",
      "5.74": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.21": "6 W",
      "5.74": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.21": "6 W",
      "5.74": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.21": "6 W",
      "5.74": "6 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.21": "0 W",
      "5.74": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Electricity",
      "5.74": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "2.88 kW",
      "5.74": "2.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.21": "5421 kWh",
      "5.74": "6507 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.88 kW 2.58 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Argoclima_S_p_A_ANGHP16_Outdoor_Air_Water_8"
    }
  ]
}