{
  "source_pdf": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1.pdf",
  "extraction_timestamp": "2025-11-17T15:03:57.767875",
  "total_records": 189,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Subtype KYRIS NET R32 25/35",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "KYRIS NET R32 25/35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000275",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Air/Air Single Split",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "29.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ariston_thermo_group": "V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ariston_thermo_group": "Bureau Veritas Consumer Products Services (Guangzhou)\nCo., Ltd, Science City Branch",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Model KYRIS NET R32 25",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kyris_net_r32_25": "Heating + Cooling",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kyris_net_r32_25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kyris_net_r32_25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kyris_net_r32_25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kyris_net_r32_25": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kyris_net_r32_25": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kyris_net_r32_25": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kyris_net_r32_25": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "Air/Air Single Split",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Cooling",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Heating capacity",
      "a7/a20": "3.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "a7/a20": "0.77 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "a7/a20": "4.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "a35/a27": "0.54 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "a35/a27": "2.64",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "a35/a27": "4.90",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Cooling",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "59_db(a)": "61 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "59_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "59_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 14825 | Cooling",
      "59_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.70 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "9.00",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.71 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "5.01",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "0.250",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "1.93 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.68",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.250": "1.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.250": "10.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.250": "0.250",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.250": "1.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.250": "14.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.250": "0.250",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.250": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.250": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.250": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.250": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.250": "105 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EN 14825 | Average Climate",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.10",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.58 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.48",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.64 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.11",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.05 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.56",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.23 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "7.51",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.58 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.48",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.69 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "11 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.16 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "796 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Model KYRIS NET R32 35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kyris_net_r32_35": "Heating + Cooling",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kyris_net_r32_35": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kyris_net_r32_35": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kyris_net_r32_35": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kyris_net_r32_35": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kyris_net_r32_35": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kyris_net_r32_35": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kyris_net_r32_35": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "Air/Air Single Split",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Cooling",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Heating capacity",
      "a7/a20": "3.81",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "a7/a20": "0.77 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "a7/a20": "4.94",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "a7/a20": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "a35/a27": "0.75 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "a35/a27": "3.52",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "a35/a27": "4.70",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Cooling",
      "a35/a27": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "59_db(a)": "61 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "59_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "59_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 14825 | Cooling",
      "59_db(a)": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.50 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "9.20",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.51 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "4.61",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "0.250",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "2.55 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.10",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.250": "1.61 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.250": "11.32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.250": "0.250",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.250": "1.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.250": "15.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.250": "0.250",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.250": "1 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.250": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.250": "1 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.250": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.250": "133 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EN 14825 | Average Climate",
      "0.250": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.90 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.10",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-15 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.58 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.64 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.11",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.05 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.56",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.23 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "7.51",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.58 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.69 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.91",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "10 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.16 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "796 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_KYRIS_NET_R32_25_35_Air_Air_Single_Split_1"
    }
  ]
}