{
  "source_pdf": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:03:59.732465",
  "total_records": 192,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype MIRA HYBRID LINK R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "MIRA HYBRID LINK R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000196",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Hybrid Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "02.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ariston_thermo_group": "Politecnico di Milano, IT ReLAB - Renewable Heating and\nCooling Lab",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model MIRA HYBRID LINK R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mira_hybrid_link_r32": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mira_hybrid_link_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mira_hybrid_link_r32": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mira_hybrid_link_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mira_hybrid_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mira_hybrid_link_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mira_hybrid_link_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mira_hybrid_link_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mira_hybrid_link_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.50",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.21",
      "column_2": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.88 kW",
      "column_2": "2.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.66",
      "column_2": "3.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.983",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.85 kW",
      "column_2": "1.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.56",
      "column_2": "4.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.92 kW",
      "column_2": "1.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.49",
      "column_2": "6.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.21",
      "column_2": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.10 kW",
      "column_2": "3.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "0.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2188 kWh",
      "column_2": "2780 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.54": "0.990",
      "2.76": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.54": "2.95 kW",
      "2.76": "2.94 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.54": "5.16",
      "2.76": "3.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.54": "0.980",
      "2.76": "0.980",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.54": "1.89 kW",
      "2.76": "1.92 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.54": "7.19",
      "2.76": "5.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.54": "0.970",
      "2.76": "0.970",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.54": "1.92 kW",
      "2.76": "1.93 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.54": "8.55",
      "2.76": "6.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.54": "0.942",
      "2.76": "0.953",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.54": "4.69 kW",
      "2.76": "4.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.54": "3.54",
      "2.76": "2.76",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "3.03 kW",
      "2.76": "2.46 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "2.25",
      "2.76": "1.52",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "0.990",
      "2.76": "0.992",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.54": "60 \u00b0C",
      "2.76": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.54": "Gas",
      "2.76": "Gas",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.54": "7.34 kW",
      "2.76": "7.04 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.54": "4.00 kW",
      "2.76": "4.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.54": "4355 kWh",
      "2.76": "5337 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "3.54": "",
      "2.76": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "3.54": "",
      "2.76": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "3.54": "",
      "2.76": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.54": "",
      "2.76": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.54": "",
      "2.76": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.54": "",
      "2.76": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "137 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.00": "0.990",
      "2.19": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.00": "1.88 kW",
      "2.19": "1.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.00": "5.57",
      "2.19": "2.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.00": "0.980",
      "2.19": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.00": "1.91 kW",
      "2.19": "1.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.00": "7.94",
      "2.19": "5.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.00": "0.970",
      "2.19": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.00": "2.84 kW",
      "2.19": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.00": "4.00",
      "2.19": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "2.84 kW",
      "2.19": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "4.00",
      "2.19": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00": "0.982",
      "2.19": "0.988",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.00": "60 \u00b0C",
      "2.19": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.00": "13 W",
      "2.19": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.00": "13 W",
      "2.19": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.00": "13 W",
      "2.19": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.00": "13 W",
      "2.19": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.00": "Gas",
      "2.19": "Gas",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.00": "0.00 kW",
      "2.19": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Backup Heater",
      "4.00": "4.00 kW",
      "2.19": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.00": "626 kWh",
      "2.19": "899 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.00": "",
      "2.19": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.00": "",
      "2.19": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 14825 | Cooling",
      "4.00": "",
      "2.19": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "628 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_MIRA_HYBRID_LINK_R32_Hybrid_Air_Water_3"
    }
  ]
}