{
  "source_pdf": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5.pdf",
  "extraction_timestamp": "2025-11-17T15:04:01.423192",
  "total_records": 101,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Subtype NEVIS EVO R32 50 UD0-I",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NEVIS EVO R32 50 UD0-I",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000173",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Air/Air Single Split",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "31.08.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ariston_thermo_group": "Heat Pump KEYMARK V10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Model NEVIS EVO R32 50 UD0-I",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nevis_evo_r32_50_ud0-i": "Heating + Cooling",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nevis_evo_r32_50_ud0-i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nevis_evo_r32_50_ud0-i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nevis_evo_r32_50_ud0-i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nevis_evo_r32_50_ud0-i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nevis_evo_r32_50_ud0-i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nevis_evo_r32_50_ud0-i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nevis_evo_r32_50_ud0-i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "Air/Air Single Split",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Cooling",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Heating capacity",
      "a7/a20": "5.57",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "a7/a20": "1.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "a7/a20": "3.92",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "a7/a20": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "a35/a27": "1.45 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "a35/a27": "5.28",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "EER",
      "a35/a27": "3.64",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Cooling",
      "a35/a27": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "60_db(a)": "65 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 14825 | Cooling",
      "60_db(a)": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "5.30 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "SEER",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "7.10",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "5.30 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.47",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "0.250",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "3.76 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "indoor_dry(wet)_bulb_temperature_27(19)\u00b0c": "5.01",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.250": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 25\u00b0C",
      "0.250": "8.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.250": "0.250",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.250": "1.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EER Tj = 20\u00b0C",
      "0.250": "13.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.250": "0.250",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Poff",
      "0.250": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PTO",
      "0.250": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PSB",
      "0.250": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "PCK",
      "0.250": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "Annual energy consumption Qce",
      "0.250": "261 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "cdc_tj_=_30_\u00b0c": "EN 14825 | Average Climate",
      "0.250": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.11",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "indoor_dry_bulb_temperature:_20\u00b0c": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.72 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.66",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.33 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "4.18",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.45 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "5.03",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1.56 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "6.60",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.250",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.72 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.66",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "3.46 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "2.62",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "indoor_dry_bulb_temperature:_20\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Poff",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "PTO",
      "indoor_dry_bulb_temperature:_20\u00b0c": "17 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "PSB",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "PCK",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "indoor_dry_bulb_temperature:_20\u00b0c": "0.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "indoor_dry_bulb_temperature:_20\u00b0c": "1433 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5",
      "submodel_id": null
    },
    {
      "label": "indoor_dry_bulb_temperature",
      "value": "20\u00b0C",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NEVIS_EVO_R32_50_UD0-I_Air_Air_Single_Split_5"
    }
  ]
}