      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_110_s_link": "n/a",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_110_s_link": "n/a",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s_link": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s_link": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_110_s_link": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 76,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.46",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.32",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "6.59",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.08 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.82",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.08 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5358 kWh",
      "medium_temperature": "6891 kWh",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "112 %",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.87",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.76",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.04",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "7.64",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.78 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "0.92",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11631 kWh",
      "medium_temperature": "14593 kWh",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "161 %",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 78,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 78,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "8.21_kw": "6.33",
      "7.46_kw": "4.09",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.21_kw": "5.36 kW",
      "7.46_kw": "4.90 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.21_kw": "5.51",
      "7.46_kw": "3.34",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.21_kw": "4.39 kW",
      "7.46_kw": "4.14 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.21_kw": "8.35",
      "7.46_kw": "5.86",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.90",
      "7.46_kw": "0.90",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.21_kw": "60 \u00b0C",
      "7.46_kw": "60 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.21_kw": "19 W",
      "7.46_kw": "19 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.46_kw": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.21_kw": "0.00 kW",
      "7.46_kw": "0.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.21_kw": "1734 kWh",
      "7.46_kw": "2436 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 110 S - 300 LINK",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_110_s_-_300_link": "Heating + DHW + low temp",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_110_s_-_300_link": "Indoor, Outdoor",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_110_s_-_300_link": "Warmer Climate, Colder Climate",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_110_s_-_300_link": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_110_s_-_300_link": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s_-_300_link": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s_-_300_link": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_110_s_-_300_link": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "122 %",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.06",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:52 h:min",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "53.0 W",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.5 \u00b0C",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "434 l",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xxl": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "97 %",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.43",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "02:15 h:min",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "63.0 W",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "53.4 \u00b0C",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "422 l",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "132 %",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.30",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:34 h:min",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "48.0 W",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.2 \u00b0C",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "430 l",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "52 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.46",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.32",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "6.59",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.08 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.82",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.08 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5358 kWh",
      "medium_temperature": "6891 kWh",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "112 %",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.87",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.76",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.04",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "7.64",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.78 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "0.92",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11631 kWh",
      "medium_temperature": "14593 kWh",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "161 %",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "8.21_kw": "6.33",
      "7.46_kw": "4.09",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.21_kw": "5.36 kW",
      "7.46_kw": "4.90 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.21_kw": "5.51",
      "7.46_kw": "3.34",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.21_kw": "4.39 kW",
      "7.46_kw": "4.14 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.21_kw": "8.35",
      "7.46_kw": "5.86",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.90",
      "7.46_kw": "0.90",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.21_kw": "60 \u00b0C",
      "7.46_kw": "60 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.21_kw": "19 W",
      "7.46_kw": "19 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.46_kw": "Electricity",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.21_kw": "0.00 kW",
      "7.46_kw": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.21_kw": "1734 kWh",
      "7.46_kw": "2436 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 110 S NET",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_110_s_net": "Heating + DHW + low temp",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_110_s_net": "Indoor, Outdoor",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_110_s_net": "Warmer Climate, Colder Climate",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_110_s_net": "n/a",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_110_s_net": "n/a",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_110_s_net": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_110_s_net": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_110_s_net": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.46",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.32",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "6.59",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.08 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.82",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.08 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5358 kWh",
      "medium_temperature": "6891 kWh",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "112 %",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.87",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.76",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.04",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "7.64",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.78 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "0.92",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11631 kWh",
      "medium_temperature": "14593 kWh",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "161 %",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "8.21_kw": "6.33",
      "7.46_kw": "4.09",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.21_kw": "5.36 kW",
      "7.46_kw": "4.90 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.21_kw": "5.51",
      "7.46_kw": "3.34",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.21_kw": "4.39 kW",
      "7.46_kw": "4.14 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.21_kw": "8.35",
      "7.46_kw": "5.86",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.90",
      "7.46_kw": "0.90",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.21_kw": "60 \u00b0C",
      "7.46_kw": "60 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.21_kw": "19 W",
      "7.46_kw": "19 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.46_kw": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.21_kw": "0.00 kW",
      "7.46_kw": "0.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.21_kw": "1734 kWh",
      "7.46_kw": "2436 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 110 S NET",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_110_s_net": "Heating + DHW + low temp",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_110_s_net": "Indoor, Outdoor",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_110_s_net": "Warmer Climate, Colder Climate",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_110_s_net": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_110_s_net": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_110_s_net": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_110_s_net": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_110_s_net": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.46",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.32",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "6.59",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.08 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.82",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.08 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5358 kWh",
      "medium_temperature": "6891 kWh",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "112 %",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.87",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.76",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.04",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "7.64",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.78 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "0.92",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11631 kWh",
      "medium_temperature": "14593 kWh",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "161 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "8.21_kw": "6.33",
      "7.46_kw": "4.09",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.21_kw": "5.36 kW",
      "7.46_kw": "4.90 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.21_kw": "5.51",
      "7.46_kw": "3.34",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.21_kw": "4.39 kW",
      "7.46_kw": "4.14 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.21_kw": "8.35",
      "7.46_kw": "5.86",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.90",
      "7.46_kw": "0.90",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.21_kw": "60 \u00b0C",
      "7.46_kw": "60 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.21_kw": "19 W",
      "7.46_kw": "19 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.46_kw": "Electricity",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.21_kw": "0.00 kW",
      "7.46_kw": "0.00 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.21_kw": "1734 kWh",
      "7.46_kw": "2436 kWh",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 110 S - 300 NET",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_110_s_-_300_net": "Heating + DHW + low temp",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_110_s_-_300_net": "Indoor, Outdoor",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_110_s_-_300_net": "Warmer Climate, Colder Climate",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_110_s_-_300_net": "n/a",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_110_s_-_300_net": "n/a",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_110_s_-_300_net": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_110_s_-_300_net": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_110_s_-_300_net": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "122 %",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.06",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:52 h:min",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "53.0 W",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.5 \u00b0C",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "434 l",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xxl": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "97 %",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.43",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "02:15 h:min",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "63.0 W",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "53.4 \u00b0C",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "422 l",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "132 %",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.30",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:34 h:min",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "48.0 W",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.2 \u00b0C",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "430 l",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "52 h:min",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.46",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.32",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "3.99 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "6.59",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.87 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.32",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.08 kW",
      "medium_temperature": "10.36 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.82",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.08 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5358 kWh",
      "medium_temperature": "6891 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "112 %",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.91 kW",
      "medium_temperature": "17.01 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.87",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.59 kW",
      "medium_temperature": "6.21 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.76",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.04",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.15",
      "medium_temperature": "7.64",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.84 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.45",
      "medium_temperature": "2.71",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.78 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.20",
      "medium_temperature": "0.92",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11631 kWh",
      "medium_temperature": "14593 kWh",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.21 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "161 %",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "prated": "SCOP",
      "8.21_kw": "6.33",
      "7.46_kw": "4.09",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.21_kw": "2 \u00b0C",
      "7.46_kw": "2 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.21_kw": "5.36 kW",
      "7.46_kw": "4.90 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.21_kw": "5.51",
      "7.46_kw": "3.34",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.21_kw": "4.39 kW",
      "7.46_kw": "4.14 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.21_kw": "8.35",
      "7.46_kw": "5.86",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "8.21 kW",
      "7.46_kw": "7.46 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "4.28",
      "7.46_kw": "2.50",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.21_kw": "0.90",
      "7.46_kw": "0.90",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.21_kw": "60 \u00b0C",
      "7.46_kw": "60 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.21_kw": "19 W",
      "7.46_kw": "19 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.21_kw": "18 W",
      "7.46_kw": "18 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.21_kw": "Electricity",
      "7.46_kw": "Electricity",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.21_kw": "0.00 kW",
      "7.46_kw": "0.00 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.21_kw": "1734 kWh",
      "7.46_kw": "2436 kWh",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 110 S",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_110_s": "Heating + DHW + low temp",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_110_s": "Indoor, Outdoor",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_110_s": "n/a",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_110_s": "n/a",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_110_s": "n/a",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_110_s": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_110_s": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_110_s": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.01",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:47 h:min",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 96,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 96,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 96,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "47 h:min",
      "source_page": 96,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "scop": "Tbiv",
      "4.74": "-7 \u00b0C",
      "3.46": "-7 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.74": "-10 \u00b0C",
      "3.46": "-10 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.74": "10.87 kW",
      "3.46": "10.21 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.74": "3.21",
      "3.46": "2.32",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.74": "6.67 kW",
      "3.46": "6.21 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.74": "4.52",
      "3.46": "3.32",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.74": "4.33 kW",
      "3.46": "3.99 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.74": "6.12",
      "3.46": "4.38",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.74": "4.42 kW",
      "3.46": "4.27 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.74": "9.15",
      "3.46": "6.59",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.74": "10.87 kW",
      "3.46": "10.21 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.74": "3.21",
      "3.46": "2.32",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "12.08 kW",
      "3.46": "10.36 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "2.80",
      "3.46": "1.82",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "0.90",
      "3.46": "0.90",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.74": "60 \u00b0C",
      "3.46": "60 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.74": "19 W",
      "3.46": "19 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.74": "Electricity",
      "3.46": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.74": "3.08 kW",
      "3.46": "1.18 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.74": "5358 kWh",
      "3.46": "6891 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 110 S",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_110_s": "Heating + DHW + low temp",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_110_s": "Indoor, Outdoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_110_s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_110_s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_110_s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_110_s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.01",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:47 h:min",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 98,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 98,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 98,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "47 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "scop": "Tbiv",
      "4.74": "-7 \u00b0C",
      "3.46": "-7 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.74": "-10 \u00b0C",
      "3.46": "-10 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.74": "10.87 kW",
      "3.46": "10.21 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.74": "3.21",
      "3.46": "2.32",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.74": "6.67 kW",
      "3.46": "6.21 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.74": "4.52",
      "3.46": "3.32",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.74": "4.33 kW",
      "3.46": "3.99 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.74": "6.12",
      "3.46": "4.38",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.74": "4.42 kW",
      "3.46": "4.27 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.74": "9.15",
      "3.46": "6.59",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.74": "10.87 kW",
      "3.46": "10.21 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.74": "3.21",
      "3.46": "2.32",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "12.08 kW",
      "3.46": "10.36 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "2.80",
      "3.46": "1.82",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "0.90",
      "3.46": "0.90",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.74": "60 \u00b0C",
      "3.46": "60 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.74": "19 W",
      "3.46": "19 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.74": "Electricity",
      "3.46": "Electricity",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.74": "3.08 kW",
      "3.46": "1.18 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.74": "5358 kWh",
      "3.46": "6891 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 110 S - 300",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_110_s_-_300": "Heating + DHW + low temp",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_110_s_-_300": "Indoor, Outdoor",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_110_s_-_300": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_110_s_-_300": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_110_s_-_300": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s_-_300": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_110_s_-_300": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_110_s_-_300": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.10",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:52 h:min",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.4 \u00b0C",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "434 l",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.55 kW",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.17",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 100,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 100,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.29 kW",
      "medium_temperature": "11.54 kW",
      "source_page": 100,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "52 h:min",
      "source_page": 100,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "scop": "Tbiv",
      "4.74": "-7 \u00b0C",
      "3.46": "-7 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.74": "-10 \u00b0C",
      "3.46": "-10 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.74": "10.87 kW",
      "3.46": "10.21 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.74": "3.21",
      "3.46": "2.32",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.74": "6.67 kW",
      "3.46": "6.21 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.74": "4.52",
      "3.46": "3.32",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.74": "4.33 kW",
      "3.46": "3.99 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.74": "6.12",
      "3.46": "4.38",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.74": "4.42 kW",
      "3.46": "4.27 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.74": "9.15",
      "3.46": "6.59",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.74": "10.87 kW",
      "3.46": "10.21 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.74": "3.21",
      "3.46": "2.32",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "12.08 kW",
      "3.46": "10.36 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "2.80",
      "3.46": "1.82",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.74": "0.90",
      "3.46": "0.90",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.74": "60 \u00b0C",
      "3.46": "60 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.74": "19 W",
      "3.46": "19 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.74": "18 W",
      "3.46": "18 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.74": "Electricity",
      "3.46": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.74": "3.08 kW",
      "3.46": "1.18 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.74": "5358 kWh",
      "3.46": "6891 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.08 kW 1.18 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_110_S_-_ARIANEXT_110_S_-_AEROTOP_SPLIT_11_Outdoor_Air_Water_10"
    }
  ]
}