      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 04M-CRX 1Z",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_04m-crx_1z": "Heating + DHW + low temp",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_04m-crx_1z": "Indoor, Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_04m-crx_1z": "Warmer Climate, Colder Climate",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_04m-crx_1z": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_04m-crx_1z": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04m-crx_1z": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04m-crx_1z": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_04m-crx_1z": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 04M-CRX 2Z",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_04m-crx_2z": "Heating + DHW + low temp",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_04m-crx_2z": "Indoor, Outdoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_04m-crx_2z": "Warmer Climate, Colder Climate",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_04m-crx_2z": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_04m-crx_2z": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04m-crx_2z": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04m-crx_2z": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_04m-crx_2z": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 40 M 2Z LINK",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_40_m_2z_link": "Heating + DHW + low temp",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_40_m_2z_link": "Indoor, Outdoor",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_40_m_2z_link": "Warmer Climate, Colder Climate",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_40_m_2z_link": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_40_m_2z_link": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_40_m_2z_link": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_40_m_2z_link": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_40_m_2z_link": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 40 M LINK",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_40_m_link": "Heating + DHW + low temp",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_40_m_link": "Indoor, Outdoor",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_40_m_link": "Warmer Climate, Colder Climate",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_40_m_link": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_40_m_link": "n/a",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_40_m_link": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_40_m_link": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_40_m_link": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 94,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 94,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 94,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 40 M 2Z H LINK",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_40_m_2z_h_link": "Heating + DHW + low temp",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_40_m_2z_h_link": "Indoor, Outdoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_40_m_2z_h_link": "Warmer Climate, Colder Climate",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_40_m_2z_h_link": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_40_m_2z_h_link": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_2z_h_link": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_2z_h_link": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_40_m_2z_h_link": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 100,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 100,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 40 M 2Z LINK",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_40_m_2z_link": "Heating + DHW + low temp",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_40_m_2z_link": "Indoor, Outdoor",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_40_m_2z_link": "Warmer Climate, Colder Climate",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_40_m_2z_link": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_40_m_2z_link": "n/a",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_2z_link": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_2z_link": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_40_m_2z_link": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 102,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 102,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 102,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 102,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 102,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 103,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 103,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 103,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 104,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 104,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 105,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 105,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 40 M LINK",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_40_m_link": "Heating + DHW + low temp",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_40_m_link": "Indoor, Outdoor",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_40_m_link": "Warmer Climate, Colder Climate",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_40_m_link": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_40_m_link": "n/a",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_link": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_link": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_40_m_link": "",
      "source_page": 106,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 106,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 106,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 106,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 106,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 106,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 106,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 106,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 106,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 107,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 107,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 108,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 108,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 108,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 108,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "2.32_kw": "Electricity",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 40 M H LINK",
      "source_page": 110,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_40_m_h_link": "Heating + DHW + low temp",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_40_m_h_link": "Indoor, Outdoor",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_40_m_h_link": "Warmer Climate, Colder Climate",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_40_m_h_link": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_40_m_h_link": "n/a",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_h_link": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_40_m_h_link": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_40_m_h_link": "",
      "source_page": 110,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 110,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 110,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 110,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 110,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 110,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 110,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 110,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 110,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 111,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 111,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 111,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 112,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 112,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 112,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 112,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 112,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 112,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 113,
      "source_table": 1,
