      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 183,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 183,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.42 kW",
      "column_2": "4.52 kW",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.42 kW 4.52 kW",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 186,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ATAG i ENERGION M HYBRIDzone 4",
      "source_page": 186,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atag_i_energion_m_hybridzone_4": "Heating (medium temp)",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atag_i_energion_m_hybridzone_4": "Indoor, Outdoor",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atag_i_energion_m_hybridzone_4": "Warmer Climate, Colder Climate",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atag_i_energion_m_hybridzone_4": "n/a",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atag_i_energion_m_hybridzone_4": "n/a",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atag_i_energion_m_hybridzone_4": "",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atag_i_energion_m_hybridzone_4": "",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atag_i_energion_m_hybridzone_4": "",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 187,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 187,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.42 kW",
      "column_2": "4.52 kW",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.42 kW 4.52 kW",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 190,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID 4 NET",
      "source_page": 190,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_4_net": "Heating (medium temp)",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_4_net": "Indoor, Outdoor",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_4_net": "Warmer Climate, Colder Climate",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_4_net": "n/a",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_4_net": "n/a",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_4_net": "",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_4_net": "",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_4_net": "",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 191,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 191,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 194,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID FLEX 4 NET",
      "source_page": 194,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_flex_4_net": "Heating + DHW + low temp",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_flex_4_net": "Indoor, Outdoor",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_flex_4_net": "Warmer Climate, Colder Climate",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_flex_4_net": "n/a",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_flex_4_net": "n/a",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_flex_4_net": "",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_flex_4_net": "",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_flex_4_net": "",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 194,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 194,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 194,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 195,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 195,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 196,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 196,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 196,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 196,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Gas",
      "2.32_kw": "Gas",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 197,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 197,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 197,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 198,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID UNIVERSAL 4 NET",
      "source_page": 198,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_universal_4_net": "Heating (medium temp)",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_universal_4_net": "Indoor, Outdoor",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_universal_4_net": "Warmer Climate, Colder Climate",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_universal_4_net": "n/a",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_universal_4_net": "n/a",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_4_net": "",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_4_net": "",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_universal_4_net": "",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 199,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 199,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 200,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 200,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 200,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 200,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 202,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID 4 LINK",
      "source_page": 202,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_4_link": "Heating (medium temp)",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_4_link": "Indoor, Outdoor",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_4_link": "Warmer Climate, Colder Climate",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_4_link": "n/a",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_4_link": "n/a",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_4_link": "",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_4_link": "",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_4_link": "",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 203,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 203,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 206,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID 40",
      "source_page": 206,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_40": "Heating (medium temp)",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_40": "Indoor, Outdoor",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_40": "Warmer Climate, Colder Climate",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_40": "n/a",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_40": "n/a",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_40": "",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_40": "",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_40": "",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 207,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 207,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 208,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 208,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 208,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 208,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 210,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID FLEX 4 LINK",
      "source_page": 210,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_flex_4_link": "Heating + DHW + low temp",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_flex_4_link": "Indoor, Outdoor",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_flex_4_link": "Warmer Climate, Colder Climate",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_flex_4_link": "n/a",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_flex_4_link": "n/a",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_flex_4_link": "",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_flex_4_link": "",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_flex_4_link": "",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.6 \u00b0C",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 210,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 210,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 210,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.21",
      "medium_temperature": "5.29",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.13",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.07 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.99",
      "medium_temperature": "2.13",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.14 kW",
      "medium_temperature": "0.72 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2366 kWh",
      "medium_temperature": "2949 kWh",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 211,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 211,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5022 kWh",
      "medium_temperature": "6088 kWh",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 212,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 212,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 212,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 212,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "2.80_kw": "5.69",
      "2.32_kw": "3.53",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.80_kw": "2 \u00b0C",
      "2.32_kw": "2 \u00b0C",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.80_kw": "1.80 kW",
      "2.32_kw": "1.53 kW",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.80_kw": "5.05",
      "2.32_kw": "2.77",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.80_kw": "1.61 kW",
      "2.32_kw": "1.61 kW",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.80_kw": "7.63",
      "2.32_kw": "5.66",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "2.80 kW",
      "2.32_kw": "2.32 kW",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "3.92",
      "2.32_kw": "2.18",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "0.90",
      "2.32_kw": "0.90",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.80_kw": "60 \u00b0C",
      "2.32_kw": "60 \u00b0C",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.80_kw": "13 W",
      "2.32_kw": "13 W",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Gas",
      "2.32_kw": "Gas",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.80_kw": "0.00 kW",
      "2.32_kw": "0.00 kW",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.80_kw": "658 kWh",
      "2.32_kw": "877 kWh",
      "source_page": 213,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 213,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 213,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 214,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID UNIVERSAL 4 LINK",
      "source_page": 214,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_universal_4_link": "Heating (medium temp)",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_universal_4_link": "Indoor, Outdoor",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_universal_4_link": "Warmer Climate, Colder Climate",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_universal_4_link": "n/a",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_universal_4_link": "n/a",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_universal_4_link": "",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_universal_4_link": "",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_universal_4_link": "",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 215,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 215,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 218,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP HYBRID MINI EVO 04X",
      "source_page": 218,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_hybrid_mini_evo_04x": "Heating (medium temp)",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_hybrid_mini_evo_04x": "Indoor, Outdoor",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_hybrid_mini_evo_04x": "Warmer Climate, Colder Climate",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_hybrid_mini_evo_04x": "n/a",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_hybrid_mini_evo_04x": "n/a",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_mini_evo_04x": "",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_mini_evo_04x": "",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_hybrid_mini_evo_04x": "",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 219,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 219,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 219,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 219,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 219,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 219,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 219,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 219,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 220,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 220,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 220,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 220,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 222,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP HYBRID MINI EVO 4",
      "source_page": 222,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_hybrid_mini_evo_4": "Heating (medium temp)",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_hybrid_mini_evo_4": "Indoor, Outdoor",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_hybrid_mini_evo_4": "Warmer Climate, Colder Climate",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_hybrid_mini_evo_4": "n/a",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_hybrid_mini_evo_4": "n/a",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_mini_evo_4": "",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_mini_evo_4": "",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_hybrid_mini_evo_4": "",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 223,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 223,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 223,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 223,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 223,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 223,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 223,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 223,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 224,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 224,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 224,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 224,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 224,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 224,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 224,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 224,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 224,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 224,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 224,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 226,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP HYBRID UNIVERSAL 4",
      "source_page": 226,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_hybrid_universal_4": "Heating (medium temp)",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_hybrid_universal_4": "Indoor, Outdoor",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_hybrid_universal_4": "Warmer Climate, Colder Climate",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_hybrid_universal_4": "n/a",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_hybrid_universal_4": "n/a",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_universal_4": "",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_universal_4": "",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_hybrid_universal_4": "",
      "source_page": 226,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 226,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 226,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 226,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 226,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 226,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 226,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 226,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 226,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 226,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 226,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 226,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 226,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 226,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 226,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 226,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 226,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 226,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 226,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.14 kW",
      "5.29": "0.72 kW",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.21": "",
      "5.29": "",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.21": "",
      "5.29": "",
      "source_page": 227,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 227,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 227,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 227,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 227,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 227,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "116 %",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.74 kW",
      "medium_temperature": "7.37 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.98",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.77",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.83 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.67",
      "medium_temperature": "5.33",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.62 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.21",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.74",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.35",
      "medium_temperature": "1.52",
      "source_page": 227,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 227,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.14 kW 0.72 kW",
      "source_page": 227,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5022 kWh",
      "column_2": "6088 kWh",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 228,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 228,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 228,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 228,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 228,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 228,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "138 %",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.53",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.53 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "2.77",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.63",
      "medium_temperature": "5.66",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.92",
      "medium_temperature": "2.18",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 228,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 228,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 228,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 228,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 228,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 230,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M FLEX IN 4 NET",
      "source_page": 230,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_flex_in_4_net": "Heating (medium temp)",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_flex_in_4_net": "Indoor, Outdoor",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_flex_in_4_net": "n/a",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_flex_in_4_net": "n/a",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_flex_in_4_net": "n/a",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_flex_in_4_net": "",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_flex_in_4_net": "",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_flex_in_4_net": "",
      "source_page": 230,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 230,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 230,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 230,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 230,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 230,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 230,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 230,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 230,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 230,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 230,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 230,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 230,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 230,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 230,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 230,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 230,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 230,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 230,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.10 kW",
      "5.29": "0.70 kW",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 231,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 231,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.70 kW",
      "source_page": 231,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 232,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M FLEX IN 4 LINK",
      "source_page": 232,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_flex_in_4_link": "Heating (medium temp)",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_flex_in_4_link": "Indoor, Outdoor",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_flex_in_4_link": "n/a",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_flex_in_4_link": "n/a",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_flex_in_4_link": "n/a",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_flex_in_4_link": "",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_flex_in_4_link": "",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_flex_in_4_link": "",
      "source_page": 232,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 232,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 232,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 232,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 232,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 232,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 232,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 232,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 232,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 232,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 232,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 232,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 232,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 232,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 232,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 232,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 232,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 232,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 232,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.10 kW",
      "5.29": "0.70 kW",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 233,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 233,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.70 kW",
      "source_page": 233,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 234,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO BUILT-IN 04M-CRX",
      "source_page": 234,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_built-in_04m-crx": "Heating (medium temp)",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_built-in_04m-crx": "Indoor, Outdoor",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_built-in_04m-crx": "n/a",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_built-in_04m-crx": "n/a",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_built-in_04m-crx": "n/a",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_built-in_04m-crx": "",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_built-in_04m-crx": "",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_built-in_04m-crx": "",
      "source_page": 234,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 234,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 234,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 234,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 234,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 234,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 234,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 234,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.05 kW",
      "source_page": 234,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.11",
      "medium_temperature": "2.82",
      "source_page": 234,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 234,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 234,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 234,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 234,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 234,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 234,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 234,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 234,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "135 %",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.25",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.29",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.27",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.62 kW",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "3.69",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.51 kW",
      "source_page": 234,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.21": "4.61 kW",
      "5.29": "4.10 kW",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.21": "3.30",
      "5.29": "2.13",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "4.07 kW",
      "5.29": "3.92 kW",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "2.99",
      "5.29": "2.13",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.21": "0.90",
      "5.29": "0.90",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.21": "60 \u00b0C",
      "5.29": "60 \u00b0C",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.21": "13 W",
      "5.29": "13 W",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.21": "Gas",
      "5.29": "Gas",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.21": "1.10 kW",
      "5.29": "0.70 kW",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.21": "2366 kWh",
      "5.29": "2949 kWh",
      "source_page": 235,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 235,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.70 kW",
      "source_page": 235,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_40_M_-_ARIANEXT_40_M_-_AEROTOP_MONO_04X_-_ENERGION_M__Outdoor_Air_Water_14"
    }
  ]
}