{
  "source_pdf": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:05:16.932855",
  "total_records": 8238,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X -\nENERGION M 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000001",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1.88 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "19.12.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05M-RX 1Z",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05m-rx_1z": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05m-rx_1z": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05m-rx_1z": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05m-rx_1z": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05m-rx_1z": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-rx_1z": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-rx_1z": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05m-rx_1z": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05M-RX 2Z",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05m-rx_2z": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05m-rx_2z": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05m-rx_2z": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05m-rx_2z": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05m-rx_2z": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-rx_2z": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-rx_2z": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05m-rx_2z": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05M-RXL",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05m-rxl": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05m-rxl": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05m-rxl": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05m-rxl": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05m-rxl": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-rxl": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-rxl": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05m-rxl": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05M-X 1Z",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05m-x_1z": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05m-x_1z": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05m-x_1z": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05m-x_1z": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05m-x_1z": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-x_1z": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-x_1z": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05m-x_1z": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05M-X 2Z",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05m-x_2z": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05m-x_2z": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05m-x_2z": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05m-x_2z": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05m-x_2z": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-x_2z": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05m-x_2z": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05m-x_2z": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT LITE 50 M LINK",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_lite_50_m_link": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_lite_50_m_link": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_lite_50_m_link": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_lite_50_m_link": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_lite_50_m_link": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_50_m_link": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_50_m_link": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_lite_50_m_link": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT LITE 50 M",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_lite_50_m": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_lite_50_m": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_lite_50_m": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_lite_50_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_lite_50_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_50_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_50_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_lite_50_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 50 M 2Z H LINK",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_50_m_2z_h_link": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_50_m_2z_h_link": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_50_m_2z_h_link": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_50_m_2z_h_link": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_50_m_2z_h_link": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_50_m_2z_h_link": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_50_m_2z_h_link": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_50_m_2z_h_link": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 50 M 2Z H",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_50_m_2z_h": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_50_m_2z_h": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_50_m_2z_h": "Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_50_m_2z_h": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_50_m_2z_h": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_50_m_2z_h": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_50_m_2z_h": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_50_m_2z_h": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "3.84",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.23 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.00",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.86",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 50 M 2Z LINK",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_50_m_2z_link": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_50_m_2z_link": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_50_m_2z_link": "Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_50_m_2z_link": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_50_m_2z_link": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_50_m_2z_link": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_50_m_2z_link": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_50_m_2z_link": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.28": "5.13 kW",
      "5.40": "5.19 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.28": "3.15",
      "5.40": "2.26",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "5.03 kW",
      "5.40": "5.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "2.82",
      "5.40": "2.14",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.28": "0.90",
      "5.40": "0.90",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "7.28": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "7.28": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.28": "Electricity",
      "5.40": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.28": "0.77 kW",
      "5.40": "0.86 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.28": "2678 kWh",
      "5.40": "3646 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "7.28": "",
      "5.40": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "7.28": "",
      "5.40": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.96 kW",
      "column_2": "4.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5175 kWh",
      "column_2": "7004 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 40,
      "source_table": 3,
