      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 113,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 113,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 113,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 50 M 2Z NET",
      "source_page": 114,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_50_m_2z_net": "Heating + DHW + low temp",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_50_m_2z_net": "Indoor, Outdoor",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_50_m_2z_net": "Warmer Climate, Colder Climate",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_50_m_2z_net": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_50_m_2z_net": "n/a",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_50_m_2z_net": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_50_m_2z_net": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_50_m_2z_net": "",
      "source_page": 114,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 114,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 114,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 114,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 114,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 114,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 114,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 114,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 114,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.40",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.77 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2678 kWh",
      "medium_temperature": "3646 kWh",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 115,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 115,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 115,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "59 dB(A)",
      "column_2": "59 dB(A)",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 116,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.96 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5175 kWh",
      "medium_temperature": "7004 kWh",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 116,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 116,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 116,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 116,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 116,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "prated": "SCOP",
      "3.47_kw": "5.88",
      "2.98_kw": "3.84",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.47_kw": "2.23 kW",
      "2.98_kw": "1.92 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.47_kw": "5.15",
      "2.98_kw": "3.00",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 117,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 117,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 117,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 118,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 50 M NET",
      "source_page": 118,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_50_m_net": "Heating + DHW + low temp",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_50_m_net": "Indoor, Outdoor",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_50_m_net": "Warmer Climate, Colder Climate",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_50_m_net": "n/a",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_50_m_net": "n/a",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_50_m_net": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_50_m_net": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_50_m_net": "",
      "source_page": 118,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 118,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 118,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 118,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 118,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 118,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 118,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 118,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 118,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.40",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.77 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2678 kWh",
      "medium_temperature": "3646 kWh",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 119,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 119,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 119,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "59 dB(A)",
      "column_2": "59 dB(A)",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 120,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.96 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5175 kWh",
      "medium_temperature": "7004 kWh",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 120,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 120,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 120,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 120,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 120,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "prated": "SCOP",
      "3.47_kw": "5.88",
      "2.98_kw": "3.84",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.47_kw": "2.23 kW",
      "2.98_kw": "1.92 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.47_kw": "5.15",
      "2.98_kw": "3.00",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 121,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 121,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 121,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 122,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 50 M 2Z H NET",
      "source_page": 122,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_50_m_2z_h_net": "Heating + DHW + low temp",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_50_m_2z_h_net": "Indoor, Outdoor",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_50_m_2z_h_net": "Warmer Climate, Colder Climate",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_50_m_2z_h_net": "n/a",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_50_m_2z_h_net": "n/a",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_2z_h_net": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_2z_h_net": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_50_m_2z_h_net": "",
      "source_page": 122,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 122,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 122,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 122,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 122,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 122,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 122,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 122,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 122,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.40",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.77 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2678 kWh",
      "medium_temperature": "3646 kWh",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 123,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 123,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 123,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "59 dB(A)",
      "column_2": "59 dB(A)",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 124,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.96 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5175 kWh",
      "medium_temperature": "7004 kWh",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 124,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 124,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 124,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 124,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 124,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "prated": "SCOP",
      "3.47_kw": "5.88",
      "2.98_kw": "3.84",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.47_kw": "2.23 kW",
      "2.98_kw": "1.92 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.47_kw": "5.15",
      "2.98_kw": "3.00",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 125,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 125,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 50 M 2Z NET",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_50_m_2z_net": "Heating + DHW + low temp",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_50_m_2z_net": "Indoor, Outdoor",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_50_m_2z_net": "Warmer Climate, Colder Climate",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_50_m_2z_net": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_50_m_2z_net": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_2z_net": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_2z_net": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_50_m_2z_net": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 126,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 126,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 126,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.40",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.77 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2678 kWh",
      "medium_temperature": "3646 kWh",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 127,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 127,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "59 dB(A)",
      "column_2": "59 dB(A)",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.96 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5175 kWh",
      "medium_temperature": "7004 kWh",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 128,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 128,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 128,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 128,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "prated": "SCOP",
      "3.47_kw": "5.88",
      "2.98_kw": "3.84",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.47_kw": "2.23 kW",
      "2.98_kw": "1.92 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.47_kw": "5.15",
      "2.98_kw": "3.00",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 129,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 129,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 130,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 50 M H NET",
      "source_page": 130,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_50_m_h_net": "Heating + DHW + low temp",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_50_m_h_net": "Indoor, Outdoor",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_50_m_h_net": "Warmer Climate, Colder Climate",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_50_m_h_net": "n/a",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_50_m_h_net": "n/a",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_h_net": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_h_net": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_50_m_h_net": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 130,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 130,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 130,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.40",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.77 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2678 kWh",
      "medium_temperature": "3646 kWh",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 131,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 131,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "59 dB(A)",
      "column_2": "59 dB(A)",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.96 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5175 kWh",
      "medium_temperature": "7004 kWh",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 132,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 132,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 132,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 132,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "prated": "SCOP",
      "3.47_kw": "5.88",
      "2.98_kw": "3.84",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.47_kw": "2.23 kW",
      "2.98_kw": "1.92 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.47_kw": "5.15",
      "2.98_kw": "3.00",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 133,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 133,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 134,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 50 M NET",
      "source_page": 134,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_50_m_net": "Heating + DHW + low temp",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_50_m_net": "Indoor, Outdoor",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_50_m_net": "Warmer Climate, Colder Climate",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_50_m_net": "n/a",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_50_m_net": "n/a",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_net": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_50_m_net": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_50_m_net": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:48 h:min",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "95 %",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.30",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:55 h:min",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.0 W",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "133 %",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.20",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:46 h:min",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "48 h:min",
      "source_page": 134,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "55 h:min",
      "source_page": 134,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "heating_up_time_02",
      "value": "46 h:min",
      "source_page": 134,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.92",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.15 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.32",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.01 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.91",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.54 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.28",
      "medium_temperature": "5.40",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.26",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.14",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.77 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2678 kWh",
      "medium_temperature": "3646 kWh",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 135,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 135,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "59 dB(A)",
      "column_2": "59 dB(A)",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "118 %",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.08 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.02",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.89",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.93",
      "medium_temperature": "4.95",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.61 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.88",
      "medium_temperature": "6.35",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.46",
      "medium_temperature": "2.71",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.29",
      "medium_temperature": "1.54",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "3.96 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5175 kWh",
      "medium_temperature": "7004 kWh",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 136,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "151 %",
      "source_page": 136,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 136,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.96 kW 4.00 kW",
      "source_page": 136,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "prated": "SCOP",
      "3.47_kw": "5.88",
      "2.98_kw": "3.84",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.47_kw": "2 \u00b0C",
      "2.98_kw": "2 \u00b0C",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.47_kw": "2.23 kW",
      "2.98_kw": "1.92 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.47_kw": "5.15",
      "2.98_kw": "3.00",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.47_kw": "1.60 kW",
      "2.98_kw": "1.59 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.47_kw": "7.80",
      "2.98_kw": "5.86",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.47 kW",
      "2.98_kw": "2.98 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "3.88",
      "2.98_kw": "2.33",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.47_kw": "0.90",
      "2.98_kw": "0.90",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.47_kw": "60 \u00b0C",
      "2.98_kw": "60 \u00b0C",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.47_kw": "13 W",
      "2.98_kw": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.47_kw": "Electricity",
      "2.98_kw": "Electricity",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.47_kw": "0.00 kW",
      "2.98_kw": "0.00 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.47_kw": "790 kWh",
      "2.98_kw": "1035 kWh",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 137,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 137,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 138,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 50 M 2Z",
      "source_page": 138,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_50_m_2z": "Heating + DHW + low temp",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_50_m_2z": "Indoor, Outdoor",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_50_m_2z": "n/a",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_50_m_2z": "n/a",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_50_m_2z": "n/a",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_50_m_2z": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_50_m_2z": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_50_m_2z": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:34 h:min",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 138,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "scop": "Tbiv",
      "4.47": "-7 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.47": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.47": "3.15 kW",
      "3.92": "3.17 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.47": "4.42",
      "3.92": "3.32",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.47": "2.01 kW",
      "3.92": "2.14 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.47": "5.28",
      "3.92": "3.91",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.47": "1.54 kW",
      "3.92": "1.50 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.47": "7.28",
      "3.92": "5.40",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "5.03 kW",
      "3.92": "5.00 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "2.82",
      "3.92": "2.14",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "0.90",
      "3.92": "0.90",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.47": "60 \u00b0C",
      "3.92": "60 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.47": "Electricity",
      "3.92": "Electricity",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.47": "0.77 kW",
      "3.92": "0.86 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.47": "2678 kWh",
      "3.92": "3646 kWh",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 139,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 139,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 50 M",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_50_m": "Heating + DHW + low temp",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_50_m": "Indoor, Outdoor",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_50_m": "n/a",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_50_m": "n/a",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_50_m": "n/a",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_50_m": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_50_m": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_50_m": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:34 h:min",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 140,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 140,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 140,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 140,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 140,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 140,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 140,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 140,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 140,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 140,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 140,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 140,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 140,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 140,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 140,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "scop": "Tbiv",
      "4.47": "-7 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.47": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.47": "3.15 kW",
      "3.92": "3.17 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.47": "4.42",
      "3.92": "3.32",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.47": "2.01 kW",
      "3.92": "2.14 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.47": "5.28",
      "3.92": "3.91",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.47": "1.54 kW",
      "3.92": "1.50 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.47": "7.28",
      "3.92": "5.40",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "5.03 kW",
      "3.92": "5.00 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "2.82",
      "3.92": "2.14",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "0.90",
      "3.92": "0.90",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.47": "60 \u00b0C",
      "3.92": "60 \u00b0C",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.47": "Electricity",
      "3.92": "Electricity",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.47": "0.77 kW",
      "3.92": "0.86 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.47": "2678 kWh",
      "3.92": "3646 kWh",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 141,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 141,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 142,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 50 M 2Z H",
      "source_page": 142,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_50_m_2z_h": "Heating + DHW + low temp",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_50_m_2z_h": "Indoor, Outdoor",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_50_m_2z_h": "n/a",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_50_m_2z_h": "n/a",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_50_m_2z_h": "n/a",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_50_m_2z_h": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_50_m_2z_h": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_50_m_2z_h": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:34 h:min",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 142,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "scop": "Tbiv",
      "4.47": "-7 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.47": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.47": "3.15 kW",
      "3.92": "3.17 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.47": "4.42",
      "3.92": "3.32",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.47": "2.01 kW",
      "3.92": "2.14 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.47": "5.28",
      "3.92": "3.91",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.47": "1.54 kW",
      "3.92": "1.50 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.47": "7.28",
      "3.92": "5.40",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "5.03 kW",
      "3.92": "5.00 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "2.82",
      "3.92": "2.14",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "0.90",
      "3.92": "0.90",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.47": "60 \u00b0C",
      "3.92": "60 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.47": "Electricity",
      "3.92": "Electricity",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.47": "0.77 kW",
      "3.92": "0.86 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.47": "2678 kWh",
      "3.92": "3646 kWh",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 143,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 143,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 50 M 2Z",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_50_m_2z": "Heating + DHW + low temp",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_50_m_2z": "Indoor, Outdoor",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_50_m_2z": "n/a",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_50_m_2z": "n/a",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_50_m_2z": "n/a",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_50_m_2z": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_50_m_2z": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_50_m_2z": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:34 h:min",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 144,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 144,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 144,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 144,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 144,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 144,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 144,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 144,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 144,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 144,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 144,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 144,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 144,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 144,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 144,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "scop": "Tbiv",
      "4.47": "-7 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.47": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.47": "3.15 kW",
      "3.92": "3.17 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.47": "4.42",
      "3.92": "3.32",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.47": "2.01 kW",
      "3.92": "2.14 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.47": "5.28",
      "3.92": "3.91",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.47": "1.54 kW",
      "3.92": "1.50 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.47": "7.28",
      "3.92": "5.40",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "5.03 kW",
      "3.92": "5.00 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "2.82",
      "3.92": "2.14",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.47": "0.90",
      "3.92": "0.90",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.47": "60 \u00b0C",
      "3.92": "60 \u00b0C",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.47": "13 W",
      "3.92": "13 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.47": "Electricity",
      "3.92": "Electricity",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.47": "0.77 kW",
      "3.92": "0.86 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.47": "2678 kWh",
      "3.92": "3646 kWh",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 145,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.77 kW 0.86 kW",
      "source_page": 145,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 146,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 50 M H",
      "source_page": 146,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_50_m_h": "Heating + DHW + low temp",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_50_m_h": "Indoor, Outdoor",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_50_m_h": "n/a",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_50_m_h": "n/a",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_50_m_h": "n/a",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_50_m_h": "",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_50_m_h": "",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_50_m_h": "",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:34 h:min",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "250 l",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.88 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.88",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 146,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16"
    },
    {
      "scop": "Tbiv",
      "4.47": "-7 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.47": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.47": "5.13 kW",
      "3.92": "5.19 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.47": "3.15",
      "3.92": "2.26",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.47": "3.15 kW",
      "3.92": "3.17 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.47": "4.42",
      "3.92": "3.32",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.47": "2.01 kW",
      "3.92": "2.14 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.47": "5.28",
      "3.92": "3.91",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_50_M_-_ARIANEXT_50_M_-_AEROTOP_MONO_05X_-_ENERGION_M__Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.47": "1.54 kW",
      "3.92": "1.50 kW",
      "source_page": 147,
      "source_table": 1,
