      "5.40": "7.06 kW",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 183,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 183,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 183,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 183,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 183,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.72 kW",
      "column_2": "5.58 kW",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 184,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 184,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 184,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.72 kW 5.58 kW",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 184,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 186,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ATAG i ENERGION M HYBRIDzone 7 T",
      "source_page": 186,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "atag_i_energion_m_hybridzone_7_t": "Heating (medium temp)",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "atag_i_energion_m_hybridzone_7_t": "Indoor, Outdoor",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "atag_i_energion_m_hybridzone_7_t": "Warmer Climate, Colder Climate",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "atag_i_energion_m_hybridzone_7_t": "n/a",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "atag_i_energion_m_hybridzone_7_t": "n/a",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atag_i_energion_m_hybridzone_7_t": "",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "atag_i_energion_m_hybridzone_7_t": "",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "atag_i_energion_m_hybridzone_7_t": "",
      "source_page": 186,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 186,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 186,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 186,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 186,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 187,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 187,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 187,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 187,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 187,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.72 kW",
      "column_2": "5.58 kW",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 188,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 188,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 188,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.72 kW 5.58 kW",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 188,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 190,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID UNIVERSAL 7 T NET",
      "source_page": 190,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_universal_7_t_net": "Heating (medium temp)",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_universal_7_t_net": "Indoor, Outdoor",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_universal_7_t_net": "Warmer Climate, Colder Climate",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_universal_7_t_net": "n/a",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_universal_7_t_net": "n/a",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_7_t_net": "",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_7_t_net": "",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_universal_7_t_net": "",
      "source_page": 190,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 190,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 190,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 190,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 190,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 191,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 191,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 191,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 191,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 191,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 192,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 192,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 192,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 192,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 194,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID 7 T NET",
      "source_page": 194,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_7_t_net": "Heating (medium temp)",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_7_t_net": "Indoor, Outdoor",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_7_t_net": "Warmer Climate, Colder Climate",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_7_t_net": "n/a",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_7_t_net": "n/a",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_7_t_net": "",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_7_t_net": "",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_7_t_net": "",
      "source_page": 194,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 194,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 194,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 194,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 194,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 194,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 195,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 195,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 195,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 195,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 195,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 196,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 196,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 196,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 196,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 196,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 196,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 196,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 198,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID FLEX 7 T NET",
      "source_page": 198,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_flex_7_t_net": "Heating + DHW + low temp",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_flex_7_t_net": "Indoor, Outdoor",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_flex_7_t_net": "Warmer Climate, Colder Climate",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_flex_7_t_net": "n/a",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_flex_7_t_net": "n/a",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_flex_7_t_net": "",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_flex_7_t_net": "",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_flex_7_t_net": "",
      "source_page": 198,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 198,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:22 h:min",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 198,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "93 %",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.25",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:22 h:min",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.0 W",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 198,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.84",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:27 h:min",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 198,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 198,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "22 h:min",
      "source_page": 198,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "22 h:min",
      "source_page": 198,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "27 h:min",
      "source_page": 198,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.40",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.95",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.32 kW",
      "medium_temperature": "0.39 kW",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3598 kWh",
      "medium_temperature": "4706 kWh",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 199,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 199,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 199,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "61 dB(A)",
      "column_2": "61 dB(A)",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 200,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7544 kWh",
      "medium_temperature": "9000 kWh",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 200,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 200,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 200,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 200,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 200,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "prated": "SCOP",
      "4.85_kw": "5.64",
      "4.38_kw": "3.84",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.85_kw": "2 \u00b0C",
      "4.38_kw": "2 \u00b0C",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.85_kw": "2 \u00b0C",
      "4.38_kw": "2 \u00b0C",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.85_kw": "4.85 kW",
      "4.38_kw": "4.38 kW",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.85_kw": "3.96",
      "4.38_kw": "2.24",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.85_kw": "3.12 kW",
      "4.38_kw": "2.81 kW",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.85_kw": "4.99",
      "4.38_kw": "3.12",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.85_kw": "2.73 kW",
      "4.38_kw": "2.63 kW",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.85_kw": "7.46",
      "4.38_kw": "5.71",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.85_kw": "4.85 kW",
      "4.38_kw": "4.38 kW",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.85_kw": "3.96",
      "4.38_kw": "2.24",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85_kw": "4.85 kW",
      "4.38_kw": "4.38 kW",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85_kw": "3.96",
      "4.38_kw": "2.24",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85_kw": "0.90",
      "4.38_kw": "0.90",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.85_kw": "60 \u00b0C",
      "4.38_kw": "60 \u00b0C",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.85_kw": "Gas",
      "4.38_kw": "Gas",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.85_kw": "0.00 kW",
      "4.38_kw": "0.00 kW",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.85_kw": "1148 kWh",
      "4.38_kw": "1524 kWh",
      "source_page": 201,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 201,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 201,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 202,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID 7 T LINK",
      "source_page": 202,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_7_t_link": "Heating (medium temp)",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_7_t_link": "Indoor, Outdoor",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_7_t_link": "Warmer Climate, Colder Climate",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_7_t_link": "n/a",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_7_t_link": "n/a",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_7_t_link": "",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_7_t_link": "",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_7_t_link": "",
      "source_page": 202,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 202,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 202,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 202,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 202,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 203,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 203,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 203,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 203,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 203,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 204,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 204,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 204,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 204,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 206,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID FLEX 7 T LINK",
      "source_page": 206,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_flex_7_t_link": "Heating + DHW + low temp",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_flex_7_t_link": "Indoor, Outdoor",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_flex_7_t_link": "Warmer Climate, Colder Climate",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_flex_7_t_link": "n/a",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_flex_7_t_link": "n/a",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_flex_7_t_link": "",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_flex_7_t_link": "",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_flex_7_t_link": "",
      "source_page": 206,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 206,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:22 h:min",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "49.0 W",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 206,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "93 %",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.25",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:22 h:min",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "54.0 W",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 206,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.84",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:27 h:min",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.0 W",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "246 l",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 206,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 206,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "22 h:min",
      "source_page": 206,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "22 h:min",
      "source_page": 206,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_01",
      "value": "27 h:min",
      "source_page": 206,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.40",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.73 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.95",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.32 kW",
      "medium_temperature": "0.39 kW",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3598 kWh",
      "medium_temperature": "4706 kWh",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 207,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 207,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 207,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "15 dB(A)",
      "column_2": "15 dB(A)",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "61 dB(A)",
      "column_2": "61 dB(A)",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 208,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7544 kWh",
      "medium_temperature": "9000 kWh",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 208,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 208,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 208,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 208,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 208,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "prated": "SCOP",
      "4.85_kw": "5.64",
      "4.38_kw": "3.84",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.85_kw": "2 \u00b0C",
      "4.38_kw": "2 \u00b0C",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.85_kw": "2 \u00b0C",
      "4.38_kw": "2 \u00b0C",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.85_kw": "4.85 kW",
      "4.38_kw": "4.38 kW",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.85_kw": "3.96",
      "4.38_kw": "2.24",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.85_kw": "3.12 kW",
      "4.38_kw": "2.81 kW",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.85_kw": "4.99",
      "4.38_kw": "3.12",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.85_kw": "2.73 kW",
      "4.38_kw": "2.63 kW",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.85_kw": "7.46",
      "4.38_kw": "5.71",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.85_kw": "4.85 kW",
      "4.38_kw": "4.38 kW",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.85_kw": "3.96",
      "4.38_kw": "2.24",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85_kw": "4.85 kW",
      "4.38_kw": "4.38 kW",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85_kw": "3.96",
      "4.38_kw": "2.24",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.85_kw": "0.90",
      "4.38_kw": "0.90",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.85_kw": "60 \u00b0C",
      "4.38_kw": "60 \u00b0C",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.85_kw": "13 W",
      "4.38_kw": "13 W",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.85_kw": "Gas",
      "4.38_kw": "Gas",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.85_kw": "0.00 kW",
      "4.38_kw": "0.00 kW",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.85_kw": "1148 kWh",
      "4.38_kw": "1524 kWh",
      "source_page": 209,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 209,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 209,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 210,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M HYBRID UNIVERSAL 7 T LINK",
      "source_page": 210,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_hybrid_universal_7_t_link": "Heating (medium temp)",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_hybrid_universal_7_t_link": "Indoor, Outdoor",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_hybrid_universal_7_t_link": "Warmer Climate, Colder Climate",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_hybrid_universal_7_t_link": "n/a",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_hybrid_universal_7_t_link": "n/a",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_universal_7_t_link": "",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_hybrid_universal_7_t_link": "",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_hybrid_universal_7_t_link": "",
      "source_page": 210,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 210,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 210,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 210,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 210,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 210,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 211,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 211,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 211,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 211,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 211,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 212,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 212,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 212,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 212,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 212,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 212,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 212,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 214,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP HYBRID MINI EVO 07",
      "source_page": 214,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_hybrid_mini_evo_07": "Heating (medium temp)",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_hybrid_mini_evo_07": "Indoor, Outdoor",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_hybrid_mini_evo_07": "Warmer Climate, Colder Climate",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_hybrid_mini_evo_07": "n/a",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_hybrid_mini_evo_07": "n/a",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_mini_evo_07": "",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_hybrid_mini_evo_07": "",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_hybrid_mini_evo_07": "",
      "source_page": 214,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 214,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 214,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 214,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 214,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 215,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 215,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 215,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 215,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 215,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Gas",
      "column_2": "Gas",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 216,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 216,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 216,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 216,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 218,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M FLEX IN 7 NET",
      "source_page": 218,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_flex_in_7_net": "Heating (medium temp)",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_flex_in_7_net": "Indoor, Outdoor",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_flex_in_7_net": "n/a",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_flex_in_7_net": "n/a",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_flex_in_7_net": "n/a",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_flex_in_7_net": "",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_flex_in_7_net": "",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_flex_in_7_net": "",
      "source_page": 218,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 218,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 218,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 218,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 218,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.30 kW",
      "5.40": "0.40 kW",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 219,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 219,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.40 kW",
      "source_page": 219,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT M FLEX IN 7 T LINK",
      "source_page": 220,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_m_flex_in_7_t_link": "Heating (medium temp)",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_m_flex_in_7_t_link": "Indoor, Outdoor",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_m_flex_in_7_t_link": "n/a",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_m_flex_in_7_t_link": "n/a",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_m_flex_in_7_t_link": "n/a",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_flex_in_7_t_link": "",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_m_flex_in_7_t_link": "",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_m_flex_in_7_t_link": "",
      "source_page": 220,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 220,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 220,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 220,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 220,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 220,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 220,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 220,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 220,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 220,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 220,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 220,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 220,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 220,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.30 kW",
      "5.40": "0.40 kW",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 221,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 221,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.40 kW",
      "source_page": 221,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 222,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO BUILT-IN 07M-CR",
      "source_page": 222,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_built-in_07m-cr": "Heating (medium temp)",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_built-in_07m-cr": "Indoor, Outdoor",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_built-in_07m-cr": "n/a",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_built-in_07m-cr": "n/a",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_built-in_07m-cr": "n/a",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_built-in_07m-cr": "",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_built-in_07m-cr": "",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_built-in_07m-cr": "",
      "source_page": 222,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "Yes",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 222,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 222,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 222,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 222,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Gas",
      "5.40": "Gas",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.30 kW",
      "5.40": "0.40 kW",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 223,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 223,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.40 kW",
      "source_page": 223,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M-T_-_ARIANEXT_70_M-T_-_AEROTOP_MONO_07_-_ENERGION_Outdoor_Air_Water_19"
    }
  ]
}