{
  "source_pdf": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:06:12.120034",
  "total_records": 8370,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X -\nENERGION M 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000001",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "2.77 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "19.12.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 07M-RX 1Z",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_07m-rx_1z": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_07m-rx_1z": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_07m-rx_1z": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_07m-rx_1z": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_07m-rx_1z": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-rx_1z": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-rx_1z": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_07m-rx_1z": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 07M-RX 2Z",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_07m-rx_2z": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_07m-rx_2z": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_07m-rx_2z": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_07m-rx_2z": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_07m-rx_2z": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-rx_2z": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-rx_2z": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_07m-rx_2z": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 07M-RXL",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_07m-rxl": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_07m-rxl": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_07m-rxl": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_07m-rxl": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_07m-rxl": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-rxl": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-rxl": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_07m-rxl": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 07M-X 1Z",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_07m-x_1z": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_07m-x_1z": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_07m-x_1z": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_07m-x_1z": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_07m-x_1z": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-x_1z": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-x_1z": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_07m-x_1z": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 07M-X 2Z",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_07m-x_2z": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_07m-x_2z": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_07m-x_2z": "Warmer Climate, Colder Climate",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_07m-x_2z": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_07m-x_2z": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-x_2z": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_07m-x_2z": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_07m-x_2z": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT LITE 70 M LINK",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_lite_70_m_link": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_lite_70_m_link": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_lite_70_m_link": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_lite_70_m_link": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_lite_70_m_link": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_70_m_link": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_70_m_link": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_lite_70_m_link": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT LITE 70 M",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_lite_70_m": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_lite_70_m": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_lite_70_m": "Warmer Climate, Colder Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_lite_70_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_lite_70_m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_70_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_lite_70_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_lite_70_m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "15 dB(A)",
      "medium_temperature": "15 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 70 M 2Z H LINK",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_70_m_2z_h_link": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_70_m_2z_h_link": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_70_m_2z_h_link": "Warmer Climate, Colder Climate",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_70_m_2z_h_link": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_70_m_2z_h_link": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_70_m_2z_h_link": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_70_m_2z_h_link": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_70_m_2z_h_link": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 70 M 2Z H",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_70_m_2z_h": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_70_m_2z_h": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_70_m_2z_h": "Warmer Climate, Colder Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_70_m_2z_h": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_70_m_2z_h": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_70_m_2z_h": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_70_m_2z_h": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_70_m_2z_h": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.64",
      "medium_temperature": "3.84",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.12",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.73 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.71",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.24",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.00 kW 4.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 70 M 2Z LINK",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_70_m_2z_link": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_70_m_2z_link": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_70_m_2z_link": "Warmer Climate, Colder Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_70_m_2z_link": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_70_m_2z_link": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_70_m_2z_link": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_70_m_2z_link": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_70_m_2z_link": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.89 kW",
      "medium_temperature": "7.45 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.27",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.59 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.17",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.30",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.87",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.54 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.87": "6.98 kW",
      "5.40": "6.59 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.87": "3.10",
      "5.40": "2.17",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.73 kW",
      "5.40": "7.06 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "2.77",
      "5.40": "1.95",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.87": "0.90",
      "5.40": "0.90",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.87": "60 \u00b0C",
      "5.40": "60 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.87": "13 W",
      "5.40": "13 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.87": "Electricity",
      "5.40": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.87": "0.32 kW",
      "5.40": "0.39 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.87": "3598 kWh",
      "5.40": "4706 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.87": "",
      "5.40": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.87": "",
      "5.40": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.85 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "3.03",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.48 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.95",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.13",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "6.26",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.17 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.62",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.39 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7544 kWh",
      "column_2": "9000 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "223 %",
      "medium_temperature": "150 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_70_M_-_ARIANEXT_70_M_-_AEROTOP_MONO_07X_-_ENERGION_M__Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 40,
