      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.43",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "02:15 h:min",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "63.0 W",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "53.4 \u00b0C",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "422 l",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 76,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "132 %",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.30",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:34 h:min",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "48.0 W",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.2 \u00b0C",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "430 l",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 76,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 76,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "52 h:min",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 76,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "6.80",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.73",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.22 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4468 kWh",
      "medium_temperature": "5700 kWh",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9620 kWh",
      "medium_temperature": "12389 kWh",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 78,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 78,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "prated": "SCOP",
      "6.86_kw": "6.20",
      "6.27_kw": "3.90",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.86_kw": "4.46 kW",
      "6.27_kw": "4.05 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.86_kw": "5.44",
      "6.27_kw": "3.19",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.86_kw": "4.36 kW",
      "6.27_kw": "4.11 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.86_kw": "8.44",
      "6.27_kw": "5.72",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "0.90",
      "6.27_kw": "0.90",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.86_kw": "60 \u00b0C",
      "6.27_kw": "60 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.86_kw": "19 W",
      "6.27_kw": "19 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.86_kw": "Electricity",
      "6.27_kw": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.86_kw": "0.00 kW",
      "6.27_kw": "0.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.86_kw": "1477 kWh",
      "6.27_kw": "2149 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 90 S LINK",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_90_s_link": "Heating + DHW + low temp",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_90_s_link": "Indoor, Outdoor",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_90_s_link": "Warmer Climate, Colder Climate",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_90_s_link": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_90_s_link": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_90_s_link": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_90_s_link": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_90_s_link": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "6.80",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.73",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.22 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4468 kWh",
      "medium_temperature": "5700 kWh",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9620 kWh",
      "medium_temperature": "12389 kWh",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 82,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "prated": "SCOP",
      "6.86_kw": "6.20",
      "6.27_kw": "3.90",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.86_kw": "4.46 kW",
      "6.27_kw": "4.05 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.86_kw": "5.44",
      "6.27_kw": "3.19",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.86_kw": "4.36 kW",
      "6.27_kw": "4.11 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.86_kw": "8.44",
      "6.27_kw": "5.72",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "0.90",
      "6.27_kw": "0.90",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.86_kw": "60 \u00b0C",
      "6.27_kw": "60 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.86_kw": "19 W",
      "6.27_kw": "19 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.86_kw": "Electricity",
      "6.27_kw": "Electricity",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.86_kw": "0.00 kW",
      "6.27_kw": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.86_kw": "1477 kWh",
      "6.27_kw": "2149 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 90 S NET",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_90_s_net": "Heating + DHW + low temp",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_90_s_net": "Indoor, Outdoor",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_90_s_net": "Warmer Climate, Colder Climate",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_90_s_net": "n/a",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_90_s_net": "n/a",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_90_s_net": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_90_s_net": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_90_s_net": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 84,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 84,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 84,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 84,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 84,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "6.80",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.73",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.22 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4468 kWh",
      "medium_temperature": "5700 kWh",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 85,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9620 kWh",
      "medium_temperature": "12389 kWh",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 86,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "prated": "SCOP",
      "6.86_kw": "6.20",
      "6.27_kw": "3.90",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.86_kw": "4.46 kW",
      "6.27_kw": "4.05 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.86_kw": "5.44",
      "6.27_kw": "3.19",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.86_kw": "4.36 kW",
      "6.27_kw": "4.11 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.86_kw": "8.44",
      "6.27_kw": "5.72",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "0.90",
      "6.27_kw": "0.90",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.86_kw": "60 \u00b0C",
      "6.27_kw": "60 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.86_kw": "19 W",
      "6.27_kw": "19 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.86_kw": "Electricity",
      "6.27_kw": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.86_kw": "0.00 kW",
      "6.27_kw": "0.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.86_kw": "1477 kWh",
      "6.27_kw": "2149 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 90 S NET",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_90_s_net": "Heating + DHW + low temp",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_90_s_net": "Indoor, Outdoor",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_90_s_net": "Warmer Climate, Colder Climate",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_90_s_net": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_90_s_net": "n/a",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_90_s_net": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_90_s_net": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_90_s_net": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "106 %",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.56",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "52.0 W",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "251 l",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 88,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "89 %",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.15",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:49 h:min",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "57.0 W",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.6 \u00b0C",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "250 l",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 88,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:16 h:min",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "39.0 W",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.2 \u00b0C",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "248 l",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 88,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 88,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "49 h:min",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 88,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "6.80",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.73",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.22 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4468 kWh",
      "medium_temperature": "5700 kWh",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9620 kWh",
      "medium_temperature": "12389 kWh",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "prated": "SCOP",
      "6.86_kw": "6.20",
      "6.27_kw": "3.90",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.86_kw": "4.46 kW",
      "6.27_kw": "4.05 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.86_kw": "5.44",
      "6.27_kw": "3.19",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.86_kw": "4.36 kW",
      "6.27_kw": "4.11 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.86_kw": "8.44",
      "6.27_kw": "5.72",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "0.90",
      "6.27_kw": "0.90",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.86_kw": "60 \u00b0C",
      "6.27_kw": "60 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.86_kw": "19 W",
      "6.27_kw": "19 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.86_kw": "Electricity",
      "6.27_kw": "Electricity",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.86_kw": "0.00 kW",
      "6.27_kw": "0.00 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.86_kw": "1477 kWh",
      "6.27_kw": "2149 kWh",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 91,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS FLEX 90 S - 300 NET",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_flex_90_s_-_300_net": "Heating + DHW + low temp",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_flex_90_s_-_300_net": "Indoor, Outdoor",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_flex_90_s_-_300_net": "Warmer Climate, Colder Climate",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_flex_90_s_-_300_net": "n/a",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_flex_90_s_-_300_net": "n/a",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_90_s_-_300_net": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_flex_90_s_-_300_net": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_flex_90_s_-_300_net": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "122 %",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.06",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:52 h:min",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "53.0 W",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.5 \u00b0C",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "434 l",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xxl": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "97 %",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "2.43",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "02:15 h:min",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "63.0 W",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "53.4 \u00b0C",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "422 l",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xxl": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xxl": "132 %",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xxl": "3.30",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xxl": "01:34 h:min",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xxl": "48.0 W",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xxl": "54.2 \u00b0C",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xxl": "430 l",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xxl": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xxl": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "52 h:min",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "heating_up_time_01",
      "value": "34 h:min",
      "source_page": 92,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.40",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.22",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.64 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "4.38",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "6.80",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.18 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.32",
      "medium_temperature": "2.32",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.16 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.78",
      "medium_temperature": "1.73",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.22 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4468 kWh",
      "medium_temperature": "5700 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "62 dB(A)",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "106 %",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.97 kW",
      "medium_temperature": "13.72 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.84",
      "medium_temperature": "2.73",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "4.86 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.60",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.09",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.48",
      "medium_temperature": "7.53",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.65",
      "medium_temperature": "2.75",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.33 kW",
      "medium_temperature": "2.07 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "0.54",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9620 kWh",
      "medium_temperature": "12389 kWh",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 94,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.86 kW",
      "medium_temperature": "6.27 kW",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "153 %",
      "source_page": 94,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 94,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "prated": "SCOP",
      "6.86_kw": "6.20",
      "6.27_kw": "3.90",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.86_kw": "2 \u00b0C",
      "6.27_kw": "2 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.86_kw": "4.46 kW",
      "6.27_kw": "4.05 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.86_kw": "5.44",
      "6.27_kw": "3.19",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.86_kw": "4.36 kW",
      "6.27_kw": "4.11 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.86_kw": "8.44",
      "6.27_kw": "5.72",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "6.86 kW",
      "6.27_kw": "6.27 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "4.10",
      "6.27_kw": "2.45",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86_kw": "0.90",
      "6.27_kw": "0.90",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.86_kw": "60 \u00b0C",
      "6.27_kw": "60 \u00b0C",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.86_kw": "19 W",
      "6.27_kw": "19 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.86_kw": "18 W",
      "6.27_kw": "18 W",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.86_kw": "Electricity",
      "6.27_kw": "Electricity",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.86_kw": "0.00 kW",
      "6.27_kw": "0.00 kW",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.86_kw": "1477 kWh",
      "6.27_kw": "2149 kWh",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 95,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 90 S",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_90_s": "Heating + DHW + low temp",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_90_s": "Indoor, Outdoor",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_90_s": "n/a",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_90_s": "n/a",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_90_s": "n/a",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_90_s": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_90_s": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_90_s": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.01",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:47 h:min",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 96,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 96,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 96,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "47 h:min",
      "source_page": 96,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.40": "-7 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.40": "-10 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "9.18 kW",
      "3.40": "8.30 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.32",
      "3.40": "2.32",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "5.60 kW",
      "3.40": "5.31 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "4.59",
      "3.40": "3.22",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "3.64 kW",
      "3.40": "3.47 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.98",
      "3.40": "4.38",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "4.44 kW",
      "3.40": "4.22 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "9.48",
      "3.40": "6.80",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "9.18 kW",
      "3.40": "8.30 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.32",
      "3.40": "2.32",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "9.16 kW",
      "3.40": "9.73 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.78",
      "3.40": "1.73",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "0.90",
      "3.40": "0.90",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "60 \u00b0C",
      "3.40": "60 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "19 W",
      "3.40": "19 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.40": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "1.22 kW",
      "3.40": "0.00 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "4468 kWh",
      "3.40": "5700 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 90 S",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_90_s": "Heating + DHW + low temp",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_90_s": "Indoor, Outdoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_90_s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_90_s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_90_s": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_90_s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_90_s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_90_s": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.01",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:47 h:min",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "247 l",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 98,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 98,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 98,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "47 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.40": "-7 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.40": "-10 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "9.18 kW",
      "3.40": "8.30 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.32",
      "3.40": "2.32",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "5.60 kW",
      "3.40": "5.31 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "4.59",
      "3.40": "3.22",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "3.64 kW",
      "3.40": "3.47 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.98",
      "3.40": "4.38",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "4.44 kW",
      "3.40": "4.22 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "9.48",
      "3.40": "6.80",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "9.18 kW",
      "3.40": "8.30 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.32",
      "3.40": "2.32",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "9.16 kW",
      "3.40": "9.73 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.78",
      "3.40": "1.73",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "0.90",
      "3.40": "0.90",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "60 \u00b0C",
      "3.40": "60 \u00b0C",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "19 W",
      "3.40": "19 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.40": "Electricity",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "1.22 kW",
      "3.40": "0.00 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "4468 kWh",
      "3.40": "5700 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT FLEX 90 S - 300",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_flex_90_s_-_300": "Heating + DHW + low temp",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_flex_90_s_-_300": "Indoor, Outdoor",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_flex_90_s_-_300": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_flex_90_s_-_300": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_flex_90_s_-_300": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_90_s_-_300": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_flex_90_s_-_300": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_flex_90_s_-_300": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "131 %",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.10",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:52 h:min",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.4 \u00b0C",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "434 l",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.65 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.65 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.21",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 100,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "133 %",
      "source_page": 100,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.38 kW",
      "medium_temperature": "9.38 kW",
      "source_page": 100,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "52 h:min",
      "source_page": 100,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.40": "-7 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.40": "-10 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "9.18 kW",
      "3.40": "8.30 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.32",
      "3.40": "2.32",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "5.60 kW",
      "3.40": "5.31 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "4.59",
      "3.40": "3.22",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "3.64 kW",
      "3.40": "3.47 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.98",
      "3.40": "4.38",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "4.44 kW",
      "3.40": "4.22 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "9.48",
      "3.40": "6.80",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "9.18 kW",
      "3.40": "8.30 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.32",
      "3.40": "2.32",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "9.16 kW",
      "3.40": "9.73 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.78",
      "3.40": "1.73",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "0.90",
      "3.40": "0.90",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "60 \u00b0C",
      "3.40": "60 \u00b0C",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "19 W",
      "3.40": "19 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "18 W",
      "3.40": "18 W",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.40": "Electricity",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "1.22 kW",
      "3.40": "0.00 kW",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "4468 kWh",
      "3.40": "5700 kWh",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.22 kW 0.00 kW",
      "source_page": 101,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_90_S_-_ARIANEXT_90_S_-_AEROTOP_SPLIT_09_Outdoor_Air_Water_26"
    }
  ]
}