      "source_page": 147,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 147,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 147,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 147,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 147,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 147,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 147,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 147,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 147,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 147,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 147,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 147,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 147,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 147,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 147,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 147,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 147,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 147,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 147,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 147,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 147,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 147,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.48 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.48 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "3.85",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.04 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.50",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.76",
      "medium_temperature": "5.04",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.97",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.04 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.29",
      "medium_temperature": "2.50",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.18 kW",
      "medium_temperature": "10.52 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.07 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5035 kWh",
      "medium_temperature": "6217 kWh",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 148,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.07 kW",
      "source_page": 148,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "17.31 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "122 %",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "17.31 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "3.12",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.91",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.22",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.25",
      "medium_temperature": "5.79",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.53",
      "medium_temperature": "7.20",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.979",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.57",
      "medium_temperature": "2.91",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.74 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.48",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "17.22 kW",
      "medium_temperature": "16.40 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11230 kWh",
      "medium_temperature": "13042 kWh",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.01 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 149,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "181 %",
      "source_page": 149,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 149,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 17.22 kW 16.40 kW",
      "source_page": 149,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "prated": "SCOP",
      "8.01_kw": "6.53",
      "7.50_kw": "4.61",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.01_kw": "2 \u00b0C",
      "7.50_kw": "2 \u00b0C",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.01_kw": "-20 \u00b0C",
      "7.50_kw": "-20 \u00b0C",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.50 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.01_kw": "0.993",
      "7.50_kw": "0.995",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.01_kw": "5.33 kW",
      "7.50_kw": "4.85 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.01_kw": "5.81",
      "7.50_kw": "3.84",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.01_kw": "0.985",
      "7.50_kw": "0.989",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.01_kw": "4.72 kW",
      "7.50_kw": "4.61 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.01_kw": "8.10",
      "7.50_kw": "6.12",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.01_kw": "0.977",
      "7.50_kw": "0.982",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.50 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.51 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "0.993",
      "7.50_kw": "0.982",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.01_kw": "60 \u00b0C",
      "7.50_kw": "60 \u00b0C",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.01_kw": "Electricity",
      "7.50_kw": "Electricity",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.01_kw": "0.00 kW",
      "7.50_kw": "0.00 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "8.01_kw": "6.00 kW",
      "7.50_kw": "6.00 kW",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.01_kw": "1638 kWh",
      "7.50_kw": "2172 kWh",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 150,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.4",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.53",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 150,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 150,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 150,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 151,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 151,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 151,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "1951 kWh",
      "source_page": 151,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 152,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT-UK 120 M NET R32",
      "source_page": 152,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact-uk_120_m_net_r32": "Heating + DHW + low temp",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact-uk_120_m_net_r32": "Indoor, Outdoor",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact-uk_120_m_net_r32": "Colder, Warmer",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact-uk_120_m_net_r32": "Yes",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact-uk_120_m_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact-uk_120_m_net_r32": "n/a",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_120_m_net_r32": "",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_120_m_net_r32": "",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact-uk_120_m_net_r32": "",
      "source_page": 152,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 152,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 152,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 152,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 152,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 152,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 152,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 152,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 152,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 152,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 152,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.21",
      "source_page": 152,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 152,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 152,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 152,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 152,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 152,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "2.93",
      "source_page": 152,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 152,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 152,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 152,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 152,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 153,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 153,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 153,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 153,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 153,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.84 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "143 %",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.84 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.65",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.43",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.33",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.992",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.88",
      "medium_temperature": "5.04",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.66",
      "medium_temperature": "6.86",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.59 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.43",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.11 kW",
      "medium_temperature": "8.68 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.09",
      "medium_temperature": "2.11",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.73 kW",
      "medium_temperature": "0.74 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4338 kWh",
      "medium_temperature": "5335 kWh",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 153,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 153,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 153,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 153,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 153,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 153,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 153,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.73 kW 0.74 kW",
      "source_page": 153,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.33 kW",
      "medium_temperature": "14.18 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "129 %",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.33 kW",
      "medium_temperature": "14.18 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.30",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.94",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.26",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.989",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "5.83",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.981",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.75",
      "medium_temperature": "7.21",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.979",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.94",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.26",
      "medium_temperature": "1.49",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "14.53 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9289 kWh",
      "medium_temperature": "10591 kWh",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 154,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 154,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 154,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 154,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 154,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 154,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.83 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 154,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "178 %",
      "source_page": 154,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 154,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.53 kW 13.43 kW",
      "source_page": 154,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "prated": "SCOP",
      "6.83_kw": "6.62",
      "6.46_kw": "4.51",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.83_kw": "2 \u00b0C",
      "6.46_kw": "2 \u00b0C",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.83_kw": "-20 \u00b0C",
      "6.46_kw": "-20 \u00b0C",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.83_kw": "6.83 kW",
      "6.46_kw": "6.46 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.83_kw": "4.37",
      "6.46_kw": "2.72",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.83_kw": "0.991",
      "6.46_kw": "0.994",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.83_kw": "4.48 kW",
      "6.46_kw": "4.39 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.83_kw": "5.96",
      "6.46_kw": "3.77",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.83_kw": "0.982",
      "6.46_kw": "0.988",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.83_kw": "4.72 kW",
      "6.46_kw": "4.65 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.83_kw": "8.22",
      "6.46_kw": "6.02",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.83_kw": "0.976",
      "6.46_kw": "0.982",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.83_kw": "6.83 kW",
      "6.46_kw": "6.46 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.83_kw": "4.37",
      "6.46_kw": "2.72",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83_kw": "6.83 kW",
      "6.46_kw": "6.46 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83_kw": "4.37",
      "6.46_kw": "2.72",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83_kw": "0.991",
      "6.46_kw": "0.994",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.83_kw": "60 \u00b0C",
      "6.46_kw": "60 \u00b0C",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.83_kw": "Electricity",
      "6.46_kw": "Electricity",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.83_kw": "0.00 kW",
      "6.46_kw": "0.00 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "6.83_kw": "6.00 kW",
      "6.46_kw": "6.00 kW",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.83_kw": "1378 kWh",
      "6.46_kw": "1912 kWh",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.83_kw": "",
      "6.46_kw": "",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.83_kw": "",
      "6.46_kw": "",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "6.83_kw": "",
      "6.46_kw": "",
      "source_page": 155,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.40",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.45 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 155,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 155,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 155,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 156,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 156,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 156,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "1541 kWh",
      "source_page": 156,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 157,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT-UK 120 M T NET R32",
      "source_page": 157,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact-uk_120_m_t_net_r32": "Heating + DHW + low temp",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact-uk_120_m_t_net_r32": "Indoor, Outdoor",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact-uk_120_m_t_net_r32": "Colder, Warmer",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact-uk_120_m_t_net_r32": "Yes",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact-uk_120_m_t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact-uk_120_m_t_net_r32": "n/a",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_120_m_t_net_r32": "",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_120_m_t_net_r32": "",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact-uk_120_m_t_net_r32": "",
      "source_page": 157,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 157,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 157,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 157,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 157,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 157,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 157,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 157,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 157,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 157,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 157,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.21",
      "source_page": 157,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 157,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 157,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 157,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 157,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 157,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "2.93",
      "source_page": 157,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 157,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 157,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 157,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 157,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 158,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 158,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 158,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 158,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 158,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.84 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "143 %",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.84 kW",
      "medium_temperature": "9.42 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.16",
      "medium_temperature": "3.65",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.59 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.42",
      "medium_temperature": "2.43",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.74 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.33",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.992",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.88",
      "medium_temperature": "5.04",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.66",
      "medium_temperature": "6.86",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.59 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.42",
      "medium_temperature": "2.43",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.11 kW",
      "medium_temperature": "8.68 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.09",
      "medium_temperature": "2.11",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.73 kW",
      "medium_temperature": "0.74 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4338 kWh",
      "medium_temperature": "5335 kWh",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 158,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 158,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 158,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 158,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 158,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 158,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 158,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.73 kW 0.74 kW",
      "source_page": 158,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.33 kW",
      "medium_temperature": "14.18 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "129 %",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.33 kW",
      "medium_temperature": "14.18 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.07",
      "medium_temperature": "3.30",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.74",
      "medium_temperature": "2.94",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.68 kW",
      "medium_temperature": "5.42 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.26",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.989",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "5.83",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.981",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.75",
      "medium_temperature": "7.21",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.979",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.28 kW",
      "medium_temperature": "8.58 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.74",
      "medium_temperature": "2.94",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.75 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.26",
      "medium_temperature": "1.49",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "14.53 kW",
      "medium_temperature": "13.43 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9289 kWh",
      "medium_temperature": "10591 kWh",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 159,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 159,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 159,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 159,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 159,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 159,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.83 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 159,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "178 %",
      "source_page": 159,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 159,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.53 kW 13.43 kW",
      "source_page": 159,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "prated": "SCOP",
      "6.83_kw": "6.62",
      "6.46_kw": "4.51",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.83_kw": "2 \u00b0C",
      "6.46_kw": "2 \u00b0C",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.83_kw": "-20 \u00b0C",
      "6.46_kw": "-20 \u00b0C",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.83_kw": "6.83 kW",
      "6.46_kw": "6.46 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.83_kw": "4.37",
      "6.46_kw": "2.72",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.83_kw": "0.991",
      "6.46_kw": "0.994",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.83_kw": "4.48 kW",
      "6.46_kw": "4.39 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.83_kw": "5.96",
      "6.46_kw": "3.77",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.83_kw": "0.982",
      "6.46_kw": "0.988",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.83_kw": "4.72 kW",
      "6.46_kw": "4.65 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.83_kw": "8.22",
      "6.46_kw": "6.02",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.83_kw": "0.976",
      "6.46_kw": "0.982",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.83_kw": "6.83 kW",
      "6.46_kw": "6.46 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.83_kw": "4.37",
      "6.46_kw": "2.72",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83_kw": "6.83 kW",
      "6.46_kw": "6.46 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83_kw": "4.37",
      "6.46_kw": "2.72",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.83_kw": "0.991",
      "6.46_kw": "0.994",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.83_kw": "60 \u00b0C",
      "6.46_kw": "60 \u00b0C",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.83_kw": "14 W",
      "6.46_kw": "14 W",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.83_kw": "Electricity",
      "6.46_kw": "Electricity",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.83_kw": "0.00 kW",
      "6.46_kw": "0.00 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "6.83_kw": "6.00 kW",
      "6.46_kw": "6.00 kW",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.83_kw": "1378 kWh",
      "6.46_kw": "1912 kWh",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.83_kw": "",
      "6.46_kw": "",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.83_kw": "",
      "6.46_kw": "",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "6.83_kw": "",
      "6.46_kw": "",
      "source_page": 160,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.40",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.86 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.31 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.14",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.45 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 160,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 160,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 160,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 161,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 161,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 161,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "1541 kWh",
      "source_page": 161,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 162,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT-UK 150 M NET R32",
      "source_page": 162,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact-uk_150_m_net_r32": "Heating + DHW + low temp",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact-uk_150_m_net_r32": "Indoor, Outdoor",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact-uk_150_m_net_r32": "Colder, Warmer",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact-uk_150_m_net_r32": "Yes",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact-uk_150_m_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact-uk_150_m_net_r32": "n/a",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_150_m_net_r32": "",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_150_m_net_r32": "",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact-uk_150_m_net_r32": "",
      "source_page": 162,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 162,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 162,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 162,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 162,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 162,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 162,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 162,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 162,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 162,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 162,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 162,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 162,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 162,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 162,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 162,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 162,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 162,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 162,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 162,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 162,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 162,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 163,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 163,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 163,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 163,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 163,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.48 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.48 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "3.85",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.04 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.50",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.76",
      "medium_temperature": "5.04",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.97",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.04 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.29",
      "medium_temperature": "2.50",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.18 kW",
      "medium_temperature": "10.52 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.07 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5035 kWh",
      "medium_temperature": "6217 kWh",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 163,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 163,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 163,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 163,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 163,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 163,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 163,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.07 kW",
      "source_page": 163,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "17.31 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "122 %",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "17.31 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "3.12",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.91",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.22",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.25",
      "medium_temperature": "5.79",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.53",
      "medium_temperature": "7.20",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.979",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.57",
      "medium_temperature": "2.91",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.74 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.48",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "17.22 kW",
      "medium_temperature": "16.40 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11230 kWh",
      "medium_temperature": "13042 kWh",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 164,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 164,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 164,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 164,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 164,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 164,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.01 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 164,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "181 %",
      "source_page": 164,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 164,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 17.22 kW 16.40 kW",
      "source_page": 164,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "prated": "SCOP",
      "8.01_kw": "6.53",
      "7.50_kw": "4.61",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.01_kw": "2 \u00b0C",
      "7.50_kw": "2 \u00b0C",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.01_kw": "-20 \u00b0C",
      "7.50_kw": "-20 \u00b0C",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.50 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.01_kw": "0.993",
      "7.50_kw": "0.995",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.01_kw": "5.33 kW",
      "7.50_kw": "4.85 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.01_kw": "5.81",
      "7.50_kw": "3.84",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.01_kw": "0.985",
      "7.50_kw": "0.989",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.01_kw": "4.72 kW",
      "7.50_kw": "4.61 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.01_kw": "8.10",
      "7.50_kw": "6.12",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.01_kw": "0.977",
      "7.50_kw": "0.982",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.50 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.51 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "0.993",
      "7.50_kw": "0.982",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.01_kw": "60 \u00b0C",
      "7.50_kw": "60 \u00b0C",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.01_kw": "Electricity",
      "7.50_kw": "Electricity",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.01_kw": "0.00 kW",
      "7.50_kw": "0.00 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "8.01_kw": "6.00 kW",
      "7.50_kw": "6.00 kW",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.01_kw": "1638 kWh",
      "7.50_kw": "2172 kWh",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 165,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.4",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.53",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 165,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 165,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 165,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 166,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 166,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 166,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "1951 kWh",
      "source_page": 166,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 167,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT-UK 150 M T NET R32",
      "source_page": 167,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact-uk_150_m_t_net_r32": "Heating + DHW + low temp",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact-uk_150_m_t_net_r32": "Indoor, Outdoor",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact-uk_150_m_t_net_r32": "Colder, Warmer",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact-uk_150_m_t_net_r32": "Yes",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact-uk_150_m_t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact-uk_150_m_t_net_r32": "n/a",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_150_m_t_net_r32": "",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact-uk_150_m_t_net_r32": "",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact-uk_150_m_t_net_r32": "",
      "source_page": 167,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 167,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:55 h:min",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 167,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 167,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 167,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 167,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 167,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 167,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 167,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 167,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.19 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 167,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 167,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 167,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 167,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 167,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 167,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 167,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 167,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 167,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 167,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 167,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "55 h:min",
      "source_page": 167,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 168,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 168,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 168,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 168,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 168,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.48 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "151 %",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.48 kW",
      "medium_temperature": "11.59 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.12",
      "medium_temperature": "3.85",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.04 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.50",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.67",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.39 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.76",
      "medium_temperature": "5.04",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.97",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.04 kW",
      "medium_temperature": "10.25 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.29",
      "medium_temperature": "2.50",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.18 kW",
      "medium_temperature": "10.52 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.07 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5035 kWh",
      "medium_temperature": "6217 kWh",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 168,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 168,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 168,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 168,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 168,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 168,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 168,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.07 kW",
      "source_page": 168,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "17.31 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "122 %",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "17.31 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.99",
      "medium_temperature": "3.12",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.91",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.88 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "4.22",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.43 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.25",
      "medium_temperature": "5.79",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.982",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.71 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.53",
      "medium_temperature": "7.20",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.979",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.48 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.57",
      "medium_temperature": "2.91",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.74 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.17",
      "medium_temperature": "1.48",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "17.22 kW",
      "medium_temperature": "16.40 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "11230 kWh",
      "medium_temperature": "13042 kWh",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 169,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 169,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 169,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 169,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 169,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 169,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.01 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 169,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "181 %",
      "source_page": 169,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 169,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 17.22 kW 16.40 kW",
      "source_page": 169,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "prated": "SCOP",
      "8.01_kw": "6.53",
      "7.50_kw": "4.61",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.01_kw": "2 \u00b0C",
      "7.50_kw": "2 \u00b0C",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.01_kw": "-20 \u00b0C",
      "7.50_kw": "-20 \u00b0C",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.50 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.01_kw": "0.993",
      "7.50_kw": "0.995",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.01_kw": "5.33 kW",
      "7.50_kw": "4.85 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.01_kw": "5.81",
      "7.50_kw": "3.84",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.01_kw": "0.985",
      "7.50_kw": "0.989",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.01_kw": "4.72 kW",
      "7.50_kw": "4.61 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.01_kw": "8.10",
      "7.50_kw": "6.12",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.01_kw": "0.977",
      "7.50_kw": "0.982",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.50 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "8.01 kW",
      "7.50_kw": "7.51 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "4.27",
      "7.50_kw": "2.77",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.01_kw": "0.993",
      "7.50_kw": "0.982",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.01_kw": "60 \u00b0C",
      "7.50_kw": "60 \u00b0C",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.01_kw": "14 W",
      "7.50_kw": "14 W",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.01_kw": "Electricity",
      "7.50_kw": "Electricity",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.01_kw": "0.00 kW",
      "7.50_kw": "0.00 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "8.01_kw": "6.00 kW",
      "7.50_kw": "6.00 kW",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.01_kw": "1638 kWh",
      "7.50_kw": "2172 kWh",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "8.01_kw": "",
      "7.50_kw": "",
      "source_page": 170,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.22",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.4",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.23 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.77",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.53",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 170,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 170,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 170,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 171,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 171,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 171,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "1951 kWh",
      "source_page": 171,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_M_-_COMPACT_Outdoor_Air_Water_27",
      "submodel_id": null
    }
  ]
}