{
  "source_pdf": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30.pdf",
  "extraction_timestamp": "2025-11-17T15:07:20.424998",
  "total_records": 4824,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Subtype NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - COMPACT",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S -\nCOMPACT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000174",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "03.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ariston_thermo_group": "HP Keymark V9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 120 S NET R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_120_s_net_r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_120_s_net_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_120_s_net_r32": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_120_s_net_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_120_s_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_120_s_net_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_120_s_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:02 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "2.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "11.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "02 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.50",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.80",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.40",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.90",
      "medium_temperature": "2.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.83 kW",
      "medium_temperature": "0.34 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4833.13 kWh",
      "medium_temperature": "5384.26 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.978",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.982",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.43 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "14.50 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "10517.78 kWh",
      "medium_temperature": "10895.98 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "6.74_kw": "5.60",
      "6.42_kw": "4.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.74_kw": "2 \u00b0C",
      "6.42_kw": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.74_kw": "-20 \u00b0C",
      "6.42_kw": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.74_kw": "3.90",
      "6.42_kw": "2.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.74_kw": "4.34 kW",
      "6.42_kw": "4.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.74_kw": "5.40",
      "6.42_kw": "3.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.74_kw": "0.983",
      "6.42_kw": "0.988",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.74_kw": "4.02 kW",
      "6.42_kw": "4.06 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.74_kw": "7.60",
      "6.42_kw": "5.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.74_kw": "0.974",
      "6.42_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.74_kw": "60 \u00b0C",
      "6.42_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.74_kw": "n/a",
      "6.42_kw": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.74_kw": "0.00 kW",
      "6.42_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "6.74_kw": "6.00 kW",
      "6.42_kw": "6.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.74_kw": "1607.97 kWh",
      "6.42_kw": "2117.59 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "1750 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 150 S NET R32",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_150_s_net_r32": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_150_s_net_r32": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_150_s_net_r32": "Colder, Warmer",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_150_s_net_r32": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_150_s_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_150_s_net_r32": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s_net_r32": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s_net_r32": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_150_s_net_r32": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:50 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "3.51 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "13.00",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "50 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.80",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.30",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.982",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.60",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.81 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.90",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.66 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5662,37 kWh",
      "medium_temperature": "6150,79 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "4.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.981",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.99 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "16.80 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "12429.14 kWh",
      "medium_temperature": "12967.34 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220.08 %",
      "medium_temperature": "164.75 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.80 kW 15.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "7.83_kw": "5.58",
      "7.08_kw": "4.19",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.83_kw": "2 \u00b0C",
      "7.08_kw": "2 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.83_kw": "-20 \u00b0C",
      "7.08_kw": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.83_kw": "3.70",
      "7.08_kw": "2.50",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.83_kw": "0.993",
      "7.08_kw": "0.995",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.83_kw": "5.02 kW",
      "7.08_kw": "4.96 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.83_kw": "5.40",
      "7.08_kw": "3.80",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.83_kw": "0.985",
      "7.08_kw": "0.989",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.83_kw": "4.09 kW",
      "7.08_kw": "4.26 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.83_kw": "7.40",
      "7.08_kw": "5.70",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.83_kw": "0.975",
      "7.08_kw": "0.981",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.83_kw": "3.70",
      "7.08_kw": "2.52",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "3.70",
      "7.08_kw": "2.52",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "0.993",
      "7.08_kw": "0.995",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.83_kw": "60 \u00b0C",
      "7.08_kw": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.83_kw": "Electricity",
      "7.08_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.83_kw": "0.00 kW",
      "7.08_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "7.83_kw": "6.00 kW",
      "7.08_kw": "6.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.83_kw": "1875.75 kWh",
      "7.08_kw": "2255.52 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "2098.90 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 120 S 2Z NET R32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_120_s_2z_net_r32": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_120_s_2z_net_r32": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_120_s_2z_net_r32": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_120_s_2z_net_r32": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_120_s_2z_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_120_s_2z_net_r32": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s_2z_net_r32": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s_2z_net_r32": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_120_s_2z_net_r32": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:02 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "2.62 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "11.00",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "02 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.50",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.80",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.40",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.90",
      "medium_temperature": "2.00",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.83 kW",
      "medium_temperature": "0.34 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4833.13 kWh",
      "medium_temperature": "5384.26 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.80",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.10",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.40",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.978",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.60",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.982",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.80",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.43 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.20",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "14.50 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "10517.78 kWh",
      "medium_temperature": "10895.98 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "6.74_kw": "5.60",
      "6.42_kw": "4.05",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.74_kw": "2 \u00b0C",
      "6.42_kw": "2 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.74_kw": "-20 \u00b0C",
      "6.42_kw": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.74_kw": "3.90",
      "6.42_kw": "2.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.74_kw": "4.34 kW",
      "6.42_kw": "4.15 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.74_kw": "5.40",
      "6.42_kw": "3.60",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.74_kw": "0.983",
      "6.42_kw": "0.988",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.74_kw": "4.02 kW",
      "6.42_kw": "4.06 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.74_kw": "7.60",
      "6.42_kw": "5.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.74_kw": "0.974",
      "6.42_kw": "0.980",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.74_kw": "60 \u00b0C",
      "6.42_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.74_kw": "n/a",
      "6.42_kw": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.74_kw": "0.00 kW",
      "6.42_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "6.74_kw": "6.00 kW",
      "6.42_kw": "6.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.74_kw": "1607.97 kWh",
      "6.42_kw": "2117.59 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "1750 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 120 S-T NET R32",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_120_s-t_net_r32": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_120_s-t_net_r32": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_120_s-t_net_r32": "Colder, Warmer",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_120_s-t_net_r32": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_120_s-t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_120_s-t_net_r32": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s-t_net_r32": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s-t_net_r32": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_120_s-t_net_r32": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:02 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "2.62 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "11.00",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "02 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.50",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.80",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.40",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.90",
      "medium_temperature": "2.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.83 kW",
      "medium_temperature": "0.34 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4833.13 kWh",
      "medium_temperature": "5384.26 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.80",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.10",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.40",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.978",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.982",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.80",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.43 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.20",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "14.50 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "10517.78 kWh",
      "medium_temperature": "10895.98 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "6.74_kw": "5.60",
      "6.42_kw": "4.05",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.74_kw": "2 \u00b0C",
      "6.42_kw": "2 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.74_kw": "-20 \u00b0C",
      "6.42_kw": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.74_kw": "3.90",
      "6.42_kw": "2.50",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.74_kw": "4.34 kW",
      "6.42_kw": "4.15 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.74_kw": "5.40",
      "6.42_kw": "3.60",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.74_kw": "0.983",
      "6.42_kw": "0.988",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.74_kw": "4.02 kW",
      "6.42_kw": "4.06 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.74_kw": "7.60",
      "6.42_kw": "5.70",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.74_kw": "0.974",
      "6.42_kw": "0.980",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.74_kw": "60 \u00b0C",
      "6.42_kw": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.74_kw": "n/a",
      "6.42_kw": "n/a",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.74_kw": "0.00 kW",
      "6.42_kw": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "6.74_kw": "6.00 kW",
      "6.42_kw": "6.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.74_kw": "1607.97 kWh",
      "6.42_kw": "2117.59 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "1750 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 120 S-T 2Z NET R32",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_120_s-t_2z_net_r32": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_120_s-t_2z_net_r32": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_120_s-t_2z_net_r32": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_120_s-t_2z_net_r32": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_120_s-t_2z_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_120_s-t_2z_net_r32": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s-t_2z_net_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_120_s-t_2z_net_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_120_s-t_2z_net_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:02 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "2.62 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "11.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "02 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.96 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.50",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.80",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.24 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.40",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.54 kW",
      "medium_temperature": "8.44 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.92 kW",
      "medium_temperature": "9.05 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.90",
      "medium_temperature": "2.00",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.83 kW",
      "medium_temperature": "0.34 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4833.13 kWh",
      "medium_temperature": "5384.26 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.75 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.10",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.40",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.978",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.60",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.982",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.43 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.20",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "14.50 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "10517.78 kWh",
      "medium_temperature": "10895.98 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "6.74_kw": "5.60",
      "6.42_kw": "4.05",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.74_kw": "2 \u00b0C",
      "6.42_kw": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.74_kw": "-20 \u00b0C",
      "6.42_kw": "-20 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.74_kw": "3.90",
      "6.42_kw": "2.50",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.74_kw": "4.34 kW",
      "6.42_kw": "4.15 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.74_kw": "5.40",
      "6.42_kw": "3.60",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.74_kw": "0.983",
      "6.42_kw": "0.988",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.74_kw": "4.02 kW",
      "6.42_kw": "4.06 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.74_kw": "7.60",
      "6.42_kw": "5.70",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.74_kw": "0.974",
      "6.42_kw": "0.980",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "6.74 kW",
      "6.42_kw": "6.42 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "4.00",
      "6.42_kw": "2.50",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.74_kw": "0.992",
      "6.42_kw": "0.995",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.74_kw": "60 \u00b0C",
      "6.42_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.74_kw": "14 W",
      "6.42_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.74_kw": "n/a",
      "6.42_kw": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.74_kw": "0.00 kW",
      "6.42_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "6.74_kw": "6.00 kW",
      "6.42_kw": "6.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.74_kw": "1607.97 kWh",
      "6.42_kw": "2117.59 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "6.74_kw": "",
      "6.42_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "1750 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 150 S 2Z NET R32",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_150_s_2z_net_r32": "Heating + DHW + low temp",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_150_s_2z_net_r32": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_150_s_2z_net_r32": "Colder, Warmer",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_150_s_2z_net_r32": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_150_s_2z_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_150_s_2z_net_r32": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s_2z_net_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s_2z_net_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_150_s_2z_net_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:50 h:min",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "3.51 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "13.00",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "50 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.80",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.30",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.982",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.60",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.980",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.81 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.90",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.66 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5662,37 kWh",
      "medium_temperature": "6150,79 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "4.20",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.80",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.981",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.50",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.980",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.99 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.50",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "16.80 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "12429.14 kWh",
      "medium_temperature": "12967.34 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220.08 %",
      "medium_temperature": "164.75 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.80 kW 15.50 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "7.83_kw": "5.58",
      "7.08_kw": "4.19",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.83_kw": "2 \u00b0C",
      "7.08_kw": "2 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.83_kw": "-20 \u00b0C",
      "7.08_kw": "-20 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.83_kw": "3.70",
      "7.08_kw": "2.50",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.83_kw": "0.993",
      "7.08_kw": "0.995",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.83_kw": "5.02 kW",
      "7.08_kw": "4.96 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.83_kw": "5.40",
      "7.08_kw": "3.80",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.83_kw": "0.985",
      "7.08_kw": "0.989",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.83_kw": "4.09 kW",
      "7.08_kw": "4.26 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.83_kw": "7.40",
      "7.08_kw": "5.70",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.83_kw": "0.975",
      "7.08_kw": "0.981",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.83_kw": "3.70",
      "7.08_kw": "2.52",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "3.70",
      "7.08_kw": "2.52",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "0.993",
      "7.08_kw": "0.995",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.83_kw": "60 \u00b0C",
      "7.08_kw": "60 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.83_kw": "Electricity",
      "7.08_kw": "Electricity",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.83_kw": "0.00 kW",
      "7.08_kw": "0.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "7.83_kw": "6.00 kW",
      "7.08_kw": "6.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.83_kw": "1875.75 kWh",
      "7.08_kw": "2255.52 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "2098.90 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 150 S-T NET R32",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_150_s-t_net_r32": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_150_s-t_net_r32": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_150_s-t_net_r32": "Colder, Warmer",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_150_s-t_net_r32": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_150_s-t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_150_s-t_net_r32": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s-t_net_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s-t_net_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_150_s-t_net_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:50 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "3.51 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "13.00",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "50 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "57 dB(A)",
      "column_2": "57 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.91 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.80",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "5.30",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.982",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.61 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "6.60",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.980",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.07 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.30",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.90 kW",
      "medium_temperature": "10.81 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.80",
      "medium_temperature": "1.90",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.53 kW",
      "medium_temperature": "0.66 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5662,37 kWh",
      "medium_temperature": "6150,79 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.72 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "4.20",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.991",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.33 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.30",
      "medium_temperature": "5.80",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.981",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.44 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.50",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.980",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.80",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.99 kW",
      "medium_temperature": "7.51 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.50",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "16.80 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "12429.14 kWh",
      "medium_temperature": "12967.34 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220.08 %",
      "medium_temperature": "164.75 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.80 kW 15.50 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "prated": "SCOP",
      "7.83_kw": "5.58",
      "7.08_kw": "4.19",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.83_kw": "2 \u00b0C",
      "7.08_kw": "2 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.83_kw": "-20 \u00b0C",
      "7.08_kw": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.83_kw": "3.70",
      "7.08_kw": "2.50",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.83_kw": "0.993",
      "7.08_kw": "0.995",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.83_kw": "5.02 kW",
      "7.08_kw": "4.96 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.83_kw": "5.40",
      "7.08_kw": "3.80",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.83_kw": "0.985",
      "7.08_kw": "0.989",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.83_kw": "4.09 kW",
      "7.08_kw": "4.26 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.83_kw": "7.40",
      "7.08_kw": "5.70",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.83_kw": "0.975",
      "7.08_kw": "0.981",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.83_kw": "3.70",
      "7.08_kw": "2.52",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "7.83 kW",
      "7.08_kw": "7.08 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "3.70",
      "7.08_kw": "2.52",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.83_kw": "0.993",
      "7.08_kw": "0.995",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.83_kw": "60 \u00b0C",
      "7.08_kw": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.83_kw": "14 W",
      "7.08_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.83_kw": "Electricity",
      "7.08_kw": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.83_kw": "0.00 kW",
      "7.08_kw": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "7.83_kw": "6.00 kW",
      "7.08_kw": "6.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.83_kw": "1875.75 kWh",
      "7.08_kw": "2255.52 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "7.83_kw": "",
      "7.08_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30"
    },
    {
      "poff": "PTO",
      "18_w": "18 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "18_w": "18 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "18_w": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "18_w": "2098.90 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 150 S-T 2Z NET R32",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_150_s-t_2z_net_r32": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_150_s-t_2z_net_r32": "Indoor, Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_150_s-t_2z_net_r32": "Colder, Warmer",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_150_s-t_2z_net_r32": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_150_s-t_2z_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_150_s-t_2z_net_r32": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s-t_2z_net_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_150_s-t_2z_net_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_150_s-t_2z_net_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "00:50 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "224 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "3.51 kW",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_COMPACT_Outdoor_Air_Water_30",
