{
  "source_pdf": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31.pdf",
  "extraction_timestamp": "2025-11-17T15:07:27.857272",
  "total_records": 2114,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Subtype NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - Plus",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - Plus",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000176",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "03.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ariston_thermo_group": "HP Keymark V9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS PLUS 120 S NET R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_plus_120_s_net_r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_plus_120_s_net_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_plus_120_s_net_r32": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_plus_120_s_net_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_plus_120_s_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_plus_120_s_net_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_120_s_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_120_s_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_plus_120_s_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.96 kW",
      "column_2": "5.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.40",
      "column_2": "3.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.991",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.81 kW",
      "column_2": "3.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.10",
      "column_2": "4.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.978",
      "column_2": "0.983",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.24 kW",
      "column_2": "4.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.92 kW",
      "column_2": "9.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4833.13 kWh",
      "column_2": "5384.26 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.60": "5.75 kW",
      "2.80": "5.35 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.60": "5.00",
      "2.80": "4.10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.60": "0.988",
      "2.80": "0.989",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.60": "3.69 kW",
      "2.80": "3.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.60": "6.20",
      "2.80": "5.40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.60": "0.977",
      "2.80": "0.978",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.60": "4.44 kW",
      "2.80": "4.08 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.60": "7.80",
      "2.80": "6.60",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.60": "0.976",
      "2.80": "0.982",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.60": "9.26 kW",
      "2.80": "8.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.60": "3.50",
      "2.80": "2.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "7.43 kW",
      "2.80": "5.25 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "2.30",
      "2.80": "1.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.60": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.60": "Electricity",
      "2.80": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.60": "14.50 kW",
      "2.80": "12.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.60": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.60": "10517.78 kWh",
      "2.80": "10895.98 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.60": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.60",
      "medium_temperature": "4.05",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "2.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.983",
      "3.60": "0.988",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.02 kW",
      "3.60": "4.06 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.60",
      "3.60": "5.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.974",
      "3.60": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.992",
      "3.60": "0.995",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.60": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "n/a",
      "3.60": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.60": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.60": "6.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1607.97 kWh",
      "3.60": "2117.59 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.60": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1750 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS PLUS 150 S NET R32",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_plus_150_s_net_r32": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_plus_150_s_net_r32": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_plus_150_s_net_r32": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_plus_150_s_net_r32": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_plus_150_s_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_plus_150_s_net_r32": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_150_s_net_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_150_s_net_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_plus_150_s_net_r32": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.91 kW",
      "column_2": "7.16 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.992",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.13 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "5.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.982",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.61 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.976",
      "column_2": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.90 kW",
      "column_2": "10.81 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80",
      "column_2": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "0.66 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5662,37 kWh",
      "column_2": "6150,79 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.40": "6.67 kW",
      "2.80": "6.72 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.40": "4.50",
      "2.80": "4.20",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.40": "0.990",
      "2.80": "0.991",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.40": "4.15 kW",
      "2.80": "4.33 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.40": "6.30",
      "2.80": "5.80",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.40": "0.979",
      "2.80": "0.981",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.40": "4.70 kW",
      "2.80": "4.44 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.40": "7.70",
      "2.80": "6.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.40": "0.977",
      "2.80": "0.980",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.40": "11.06 kW",
      "2.80": "10.41 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.40": "3.40",
      "2.80": "2.80",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "8.99 kW",
      "2.80": "7.51 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "2.30",
      "2.80": "1.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.40": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.40": "Electricity",
      "2.80": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.40": "16.80 kW",
      "2.80": "15.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.40": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.40": "12429.14 kWh",
      "2.80": "12967.34 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.40": "",
      "2.80": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220.08 %",
      "medium_temperature": "164.75 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.50",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.80 kW 15.50 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.985",
      "3.80": "0.989",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.09 kW",
      "3.80": "4.26 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.40",
      "3.80": "5.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.975",
      "3.80": "0.981",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "7.83 kW",
      "3.80": "7.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "3.70",
      "3.80": "2.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "7.83 kW",
      "3.80": "7.08 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "3.70",
      "3.80": "2.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.993",
      "3.80": "0.995",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.80": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "Electricity",
      "3.80": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.80": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.80": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1875.75 kWh",
      "3.80": "2255.52 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.80": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.80": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.80": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2098.90 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS PLUS 120 S-T NET R32",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_plus_120_s-t_net_r32": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_plus_120_s-t_net_r32": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_plus_120_s-t_net_r32": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_plus_120_s-t_net_r32": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_plus_120_s-t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_plus_120_s-t_net_r32": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_120_s-t_net_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_120_s-t_net_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_plus_120_s-t_net_r32": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.96 kW",
      "column_2": "5.43 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.40",
      "column_2": "3.50",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.991",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.81 kW",
      "column_2": "3.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.10",
      "column_2": "4.80",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.978",
      "column_2": "0.983",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.24 kW",
      "column_2": "4.48 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.40",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.92 kW",
      "column_2": "9.05 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.34 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4833.13 kWh",
      "column_2": "5384.26 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.60": "5.75 kW",
      "2.80": "5.35 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.60": "5.00",
      "2.80": "4.10",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.60": "0.988",
      "2.80": "0.989",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.60": "3.69 kW",
      "2.80": "3.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.60": "6.20",
      "2.80": "5.40",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.60": "0.977",
      "2.80": "0.978",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.60": "4.44 kW",
      "2.80": "4.08 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.60": "7.80",
      "2.80": "6.60",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.60": "0.976",
      "2.80": "0.982",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.60": "9.26 kW",
      "2.80": "8.64 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.60": "3.50",
      "2.80": "2.80",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "7.43 kW",
      "2.80": "5.25 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "2.30",
      "2.80": "1.20",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.60": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.60": "Electricity",
      "2.80": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.60": "14.50 kW",
      "2.80": "12.70 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.60": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.60": "10517.78 kWh",
      "2.80": "10895.98 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.60": "",
      "2.80": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.60",
      "medium_temperature": "4.05",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "2.50",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.983",
      "3.60": "0.988",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.02 kW",
      "3.60": "4.06 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.60",
      "3.60": "5.70",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.974",
      "3.60": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.992",
      "3.60": "0.995",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.60": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "n/a",
      "3.60": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.60": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.60": "6.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1607.97 kWh",
      "3.60": "2117.59 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.60": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1750 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS PLUS 150 S-T NET R32",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_plus_150_s-t_net_r32": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_plus_150_s-t_net_r32": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_plus_150_s-t_net_r32": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_plus_150_s-t_net_r32": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_plus_150_s-t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_plus_150_s-t_net_r32": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_150_s-t_net_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_plus_150_s-t_net_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_plus_150_s-t_net_r32": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.91 kW",
      "column_2": "7.16 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.992",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.13 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "5.30",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.982",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.61 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.60",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.976",
      "column_2": "0.980",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.90 kW",
      "column_2": "10.81 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80",
      "column_2": "1.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "0.66 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5662,37 kWh",
      "column_2": "6150,79 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.40": "6.67 kW",
      "2.80": "6.72 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.40": "4.50",
      "2.80": "4.20",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.40": "0.990",
      "2.80": "0.991",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.40": "4.15 kW",
      "2.80": "4.33 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.40": "6.30",
      "2.80": "5.80",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.40": "0.979",
      "2.80": "0.981",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.40": "4.70 kW",
      "2.80": "4.44 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.40": "7.70",
      "2.80": "6.50",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.40": "0.977",
      "2.80": "0.980",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.40": "11.06 kW",
      "2.80": "10.41 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.40": "3.40",
      "2.80": "2.80",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "8.99 kW",
      "2.80": "7.51 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "2.30",
      "2.80": "1.50",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.40": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.40": "Electricity",
      "2.80": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.40": "16.80 kW",
      "2.80": "15.50 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.40": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.40": "12429.14 kWh",
      "2.80": "12967.34 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.40": "",
      "2.80": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220.08 %",
      "medium_temperature": "164.75 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.19",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.50",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.80 kW 15.50 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.985",
      "3.80": "0.989",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.09 kW",
      "3.80": "4.26 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.40",
      "3.80": "5.70",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.975",
      "3.80": "0.981",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "7.83 kW",
      "3.80": "7.08 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "3.70",
      "3.80": "2.52",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "7.83 kW",
      "3.80": "7.08 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "3.70",
      "3.80": "2.52",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.993",
      "3.80": "0.995",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.80": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "Electricity",
      "3.80": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.80": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.80": "6.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1875.75 kWh",
      "3.80": "2255.52 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.80": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.80": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.80": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2098.90 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 120 S LINK R32",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_120_s_link_r32": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_120_s_link_r32": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_120_s_link_r32": "Colder, Warmer",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_plus_120_s_link_r32": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_120_s_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_120_s_link_r32": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_120_s_link_r32": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_120_s_link_r32": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_120_s_link_r32": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.96 kW",
      "column_2": "5.43 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.40",
      "column_2": "3.50",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.991",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.81 kW",
      "column_2": "3.86 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.10",
      "column_2": "4.80",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.978",
      "column_2": "0.983",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.24 kW",
      "column_2": "4.48 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.40",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.980",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.92 kW",
      "column_2": "9.05 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.00",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.34 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4833.13 kWh",
      "column_2": "5384.26 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.60": "5.75 kW",
      "2.80": "5.35 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.60": "5.00",
      "2.80": "4.10",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.60": "0.988",
      "2.80": "0.989",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.60": "3.69 kW",
      "2.80": "3.90 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.60": "6.20",
      "2.80": "5.40",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.60": "0.977",
      "2.80": "0.978",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.60": "4.44 kW",
      "2.80": "4.08 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.60": "7.80",
      "2.80": "6.60",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.60": "0.976",
      "2.80": "0.982",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.60": "9.26 kW",
      "2.80": "8.64 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.60": "3.50",
      "2.80": "2.80",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "7.43 kW",
      "2.80": "5.25 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "2.30",
      "2.80": "1.20",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.60": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.60": "Electricity",
      "2.80": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.60": "14.50 kW",
      "2.80": "12.70 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.60": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.60": "10517.78 kWh",
      "2.80": "10895.98 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.60": "",
      "2.80": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.60",
      "medium_temperature": "4.05",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "2.50",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.983",
      "3.60": "0.988",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.02 kW",
      "3.60": "4.06 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.60",
      "3.60": "5.70",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.974",
      "3.60": "0.980",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.992",
      "3.60": "0.995",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.60": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "n/a",
      "3.60": "n/a",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.60": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.60": "6.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1607.97 kWh",
      "3.60": "2117.59 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.60": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1750 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 120 S-T LINK R32",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_120_s-t_link_r32": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_120_s-t_link_r32": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_120_s-t_link_r32": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_plus_120_s-t_link_r32": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_120_s-t_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_120_s-t_link_r32": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_120_s-t_link_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_120_s-t_link_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_120_s-t_link_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.44 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.20",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180.82 %",
      "medium_temperature": "141.18 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.75 kW",
      "medium_temperature": "9.39 kW",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.60",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.96 kW",
      "column_2": "5.43 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.40",
      "column_2": "3.50",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.991",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.81 kW",
      "column_2": "3.86 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.10",
      "column_2": "4.80",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.978",
      "column_2": "0.983",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.24 kW",
      "column_2": "4.48 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.40",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.980",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.54 kW",
      "column_2": "8.44 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.30",
      "column_2": "2.30",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.92 kW",
      "column_2": "9.05 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.83 kW",
      "column_2": "0.34 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4833.13 kWh",
      "column_2": "5384.26 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "144.30 %",
      "medium_temperature": "121.24 %",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.71 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.68",
      "medium_temperature": "3.11",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.26 kW",
      "medium_temperature": "8.64 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.83 kW 0.34 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.60": "5.75 kW",
      "2.80": "5.35 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.60": "5.00",
      "2.80": "4.10",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.60": "0.988",
      "2.80": "0.989",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.60": "3.69 kW",
      "2.80": "3.90 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.60": "6.20",
      "2.80": "5.40",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.60": "0.977",
      "2.80": "0.978",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.60": "4.44 kW",
      "2.80": "4.08 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.60": "7.80",
      "2.80": "6.60",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.60": "0.976",
      "2.80": "0.982",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.60": "9.26 kW",
      "2.80": "8.64 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.60": "3.50",
      "2.80": "2.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "7.43 kW",
      "2.80": "5.25 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "2.30",
      "2.80": "1.20",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60": "0.995",
      "2.80": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.60": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.60": "14 W",
      "2.80": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.60": "Electricity",
      "2.80": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.60": "14.50 kW",
      "2.80": "12.70 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.60": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.60": "10517.78 kWh",
      "2.80": "10895.98 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.60": "",
      "2.80": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.60": "",
      "2.80": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "221.00 %",
      "medium_temperature": "159.02 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.60",
      "medium_temperature": "4.05",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.74 kW",
      "medium_temperature": "6.42 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "2.50",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.50 kW 12.70 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.983",
      "3.60": "0.988",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.02 kW",
      "3.60": "4.06 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.60",
      "3.60": "5.70",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.974",
      "3.60": "0.980",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "6.74 kW",
      "3.60": "6.42 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "4.00",
      "3.60": "2.50",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.992",
      "3.60": "0.995",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.60": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.60": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "n/a",
      "3.60": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.60": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.60": "6.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1607.97 kWh",
      "3.60": "2117.59 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.60": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.60": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.02 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.59",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.78 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1750 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 150 S LINK R32",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_150_s_link_r32": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_150_s_link_r32": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_150_s_link_r32": "Colder, Warmer",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_plus_150_s_link_r32": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_150_s_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_150_s_link_r32": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_150_s_link_r32": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_150_s_link_r32": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_150_s_link_r32": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.91 kW",
      "column_2": "7.16 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.80",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.992",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.13 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "5.30",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.982",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.61 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.60",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.976",
      "column_2": "0.980",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.90 kW",
      "column_2": "10.81 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80",
      "column_2": "1.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "0.66 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5662,37 kWh",
      "column_2": "6150,79 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.40": "6.67 kW",
      "2.80": "6.72 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.40": "4.50",
      "2.80": "4.20",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.40": "0.990",
      "2.80": "0.991",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.40": "4.15 kW",
      "2.80": "4.33 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.40": "6.30",
      "2.80": "5.80",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.40": "0.979",
      "2.80": "0.981",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.40": "4.70 kW",
      "2.80": "4.44 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.40": "7.70",
      "2.80": "6.50",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.40": "0.977",
      "2.80": "0.980",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.40": "11.06 kW",
      "2.80": "10.41 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.40": "3.40",
      "2.80": "2.80",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "8.99 kW",
      "2.80": "7.51 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "2.30",
      "2.80": "1.50",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.40": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.40": "Electricity",
      "2.80": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.40": "16.80 kW",
      "2.80": "15.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.40": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.40": "12429.14 kWh",
      "2.80": "12967.34 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.40": "",
      "2.80": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "220.08 %",
      "medium_temperature": "164.75 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.58",
      "medium_temperature": "4.19",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.50",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 16.80 kW 15.50 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40": "0.985",
      "3.80": "0.989",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40": "4.09 kW",
      "3.80": "4.26 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40": "7.40",
      "3.80": "5.70",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40": "0.975",
      "3.80": "0.981",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40": "7.83 kW",
      "3.80": "7.08 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40": "3.70",
      "3.80": "2.52",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "7.83 kW",
      "3.80": "7.08 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "3.70",
      "3.80": "2.52",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40": "0.993",
      "3.80": "0.995",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.40": "60 \u00b0C",
      "3.80": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.40": "14 W",
      "3.80": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40": "Electricity",
      "3.80": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40": "0.00 kW",
      "3.80": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.40": "6.00 kW",
      "3.80": "6.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40": "1875.75 kWh",
      "3.80": "2255.52 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.80": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.40": "",
      "3.80": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.40": "",
      "3.80": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.80 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "18 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "2098.90 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT PLUS 150 S-T LINK R32",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_plus_150_s-t_link_r32": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_plus_150_s-t_link_r32": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_plus_150_s-t_link_r32": "Colder, Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_plus_150_s-t_link_r32": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_plus_150_s-t_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_plus_150_s-t_link_r32": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_150_s-t_link_r32": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_plus_150_s-t_link_r32": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_plus_150_s-t_link_r32": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "9.25 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.70",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178.48 %",
      "medium_temperature": "151.16 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.43 kW",
      "medium_temperature": "11.47 kW",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.85",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.91 kW",
      "column_2": "7.16 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.80",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.992",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.13 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "5.30",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.982",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.31 kW",
      "column_2": "4.61 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.60",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.976",
      "column_2": "0.980",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "10.07 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.10",
      "column_2": "2.30",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.90 kW",
      "column_2": "10.81 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80",
      "column_2": "1.90",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "0.66 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5662,37 kWh",
      "column_2": "6150,79 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141.17 %",
      "medium_temperature": "124.51 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.17 kW",
      "medium_temperature": "16.77 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "3.19",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.41 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 0.66 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.40": "6.67 kW",
      "2.80": "6.72 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.40": "4.50",
      "2.80": "4.20",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.40": "0.990",
      "2.80": "0.991",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.40": "4.15 kW",
      "2.80": "4.33 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.40": "6.30",
      "2.80": "5.80",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.40": "0.979",
      "2.80": "0.981",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.40": "4.70 kW",
      "2.80": "4.44 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.40": "7.70",
      "2.80": "6.50",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.40": "0.977",
      "2.80": "0.980",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.40": "11.06 kW",
      "2.80": "10.41 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.40": "3.40",
      "2.80": "2.80",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "8.99 kW",
      "2.80": "7.51 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "2.30",
      "2.80": "1.50",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "0.996",
      "2.80": "0.996",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.40": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.40": "14 W",
      "2.80": "14 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.40": "Electricity",
      "2.80": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.40": "16.80 kW",
      "2.80": "15.50 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.40": "6.00 kW",
      "2.80": "6.00 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.40": "12429.14 kWh",
      "2.80": "12967.34 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.40": "",
      "2.80": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.40": "",
      "2.80": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_120_150_S_-_Plus_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 32,
      "source_table": 2,
