      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.961",
      "2.80": "0.977",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "1.91 kW",
      "2.80": "1.81 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "7.94",
      "2.80": "5.10",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.946",
      "2.80": "0.963",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "2.80 kW",
      "2.80": "2.35 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.57": "4.10",
      "2.80": "2.26",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "3.03 kW",
      "2.80": "2.46 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.25",
      "2.80": "1.52",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "0.982",
      "2.80": "0.988",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "2.80": "Electricity",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "0.00 kW",
      "2.80": "0.00 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.57": "4.00 kW",
      "2.80": "4.00 kW",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.57": "617 kWh",
      "2.80": "897 kWh",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.57": "",
      "2.80": "",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.57": "",
      "2.80": "",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.57": "",
      "2.80": "",
      "source_page": 125,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "628 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 125,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 125,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 125,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model ENERGION M LIGHT 50",
      "source_page": 126,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "energion_m_light_50": "Heating (medium temp)",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "energion_m_light_50": "Indoor, Outdoor",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "energion_m_light_50": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "energion_m_light_50": "Yes",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "energion_m_light_50": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "energion_m_light_50": "n/a",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "energion_m_light_50": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "energion_m_light_50": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "energion_m_light_50": "",
      "source_page": 126,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 126,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 126,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 126,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 126,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 126,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "136 %",
      "source_page": 126,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 126,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.47",
      "source_page": 126,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.28",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.994",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.11 kW",
      "column_2": "3.11 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.32",
      "column_2": "3.30",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.981",
      "column_2": "0.985",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.96 kW",
      "column_2": "2.19 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.58",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.971",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.86 kW",
      "column_2": "1.84 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.33",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.937",
      "column_2": "0.952",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.28",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.69 kW",
      "column_2": "3.18 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.54",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.96 kW",
      "column_2": "2.47 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2504 kWh",
      "column_2": "3360 kWh",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 127,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 127,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "3.02",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 127,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 127,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 127,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.50": "0.990",
      "2.71": "0.992",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.50": "3.00 kW",
      "2.71": "3.11 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.50": "5.15",
      "2.71": "3.81",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.50": "0.976",
      "2.71": "0.983",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.50": "1.99 kW",
      "2.71": "2.28 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.50": "7.22",
      "2.71": "5.29",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.50": "0.949",
      "2.71": "0.968",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.50": "1.87 kW",
      "2.71": "1.87 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.50": "8.70",
      "2.71": "6.88",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50": "0.935",
      "2.71": "0.948",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.50": "5.00 kW",
      "2.71": "5.00 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.50": "3.50",
      "2.71": "2.71",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "3.69 kW",
      "2.71": "4.90 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "2.30",
      "2.71": "1.51",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "0.991",
      "2.71": "0.993",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.50": "60 \u00b0C",
      "2.71": "60 \u00b0C",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50": "Electricity",
      "2.71": "Electricity",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.50": "7.83 kW",
      "2.71": "7.83 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.50": "4.00 kW",
      "2.71": "4.00 kW",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.50": "5240 kWh",
      "2.71": "6739 kWh",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.50": "",
      "2.71": "",
      "source_page": 128,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 128,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "150 %",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "3.83",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.30",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 128,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 128,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 128,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66": "0.964",
      "3.16": "0.978",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66": "1.86 kW",
      "3.16": "1.76 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66": "8.01",
      "3.16": "5.40",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66": "0.940",
      "3.16": "0.957",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66": "3.40 kW",
      "3.16": "2.90 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66": "3.75",
      "3.16": "2.30",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "3.69 kW",
      "3.16": "3.18 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "2.30",
      "3.16": "1.54",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "0.985",
      "3.16": "0.989",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.66": "60 \u00b0C",
      "3.16": "60 \u00b0C",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66": "Electricity",
      "3.16": "Electricity",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66": "0.00 kW",
      "3.16": "0.00 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.66": "4.00 kW",
      "3.16": "4.00 kW",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66": "734 kWh",
      "3.16": "1012 kWh",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.66": "",
      "3.16": "",
      "source_page": 129,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "925 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 129,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 129,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 129,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 130,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05.2 M-RX",
      "source_page": 130,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05.2_m-rx": "Heating (medium temp)",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05.2_m-rx": "Indoor, Outdoor",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05.2_m-rx": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_05.2_m-rx": "Yes",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05.2_m-rx": "+7\u00b0C/12\u00b0C",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05.2_m-rx": "n/a",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-rx": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-rx": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05.2_m-rx": "",
      "source_page": 130,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 130,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 130,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 130,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 130,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 130,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 130,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 130,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.48",
      "source_page": 130,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.10",
      "column_2": "2.28",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.11 kW",
      "column_2": "3.11 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.32",
      "column_2": "3.30",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.981",
      "column_2": "0.986",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.96 kW",
      "column_2": "2.19 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.58",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.955",
      "column_2": "0.972",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.86 kW",
      "column_2": "1.84 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.33",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.939",
      "column_2": "0.953",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.10",
      "column_2": "2.28",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.69 kW",
      "column_2": "3.18 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.54",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.96 kW",
      "column_2": "2.47 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2505 kWh",
      "column_2": "3360 kWh",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 131,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 131,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "118 %",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.84",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 131,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 131,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 131,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.50": "0.991",
      "2.71": "0.993",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.50": "3.00 kW",
      "2.71": "3.11 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.50": "5.15",
      "2.71": "3.81",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.50": "0.978",
      "2.71": "0.983",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.50": "1.99 kW",
      "2.71": "2.28 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.50": "7.20",
      "2.71": "5.29",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.50": "0.953",
      "2.71": "0.968",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.50": "1.87 kW",
      "2.71": "1.87 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.50": "8.70",
      "2.71": "6.88",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50": "0.949",
      "2.71": "0.950",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.50": "5.00 kW",
      "2.71": "5.00 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.50": "3.50",
      "2.71": "2.70",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "3.69 kW",
      "2.71": "4.90 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "2.30",
      "2.71": "1.51",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "0.991",
      "2.71": "0.993",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.50": "60 \u00b0C",
      "2.71": "60 \u00b0C",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.50": "13 W",
      "2.71": "13 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.50": "13 W",
      "2.71": "13 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.50": "13 W",
      "2.71": "13 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.50": "13 W",
      "2.71": "13 W",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50": "Electricity",
      "2.71": "Electricity",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.50": "7.83 kW",
      "2.71": "7.83 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.50": "4.00 kW",
      "2.71": "4.00 kW",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.50": "5317 kWh",
      "2.71": "6739 kWh",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.50": "",
      "2.71": "",
      "source_page": 132,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 132,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "151 %",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "3.84",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "2.33",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 132,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 132,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 132,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66": "0.965",
      "3.16": "0.979",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66": "1.86 kW",
      "3.16": "1.76 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66": "8.01",
      "3.16": "5.40",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66": "0.941",
      "3.16": "0.958",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66": "3.44 kW",
      "3.16": "2.97 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66": "3.88",
      "3.16": "2.33",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "3.69 kW",
      "3.16": "3.18 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "2.30",
      "3.16": "1.54",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "0.985",
      "3.16": "0.989",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.66": "60 \u00b0C",
      "3.16": "60 \u00b0C",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.66": "13 W",
      "3.16": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.66": "13 W",
      "3.16": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.66": "13 W",
      "3.16": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.66": "13 W",
      "3.16": "13 W",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66": "Electricity",
      "3.16": "Electricity",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66": "0.00 kW",
      "3.16": "0.00 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.66": "4.00 kW",
      "3.16": "4.00 kW",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66": "742 kWh",
      "3.16": "1033 kWh",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.66": "",
      "3.16": "",
      "source_page": 133,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "925 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 133,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 133,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 133,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 134,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID 35 R32 NET",
      "source_page": 134,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_35_r32_net": "Heating (medium temp)",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_35_r32_net": "Indoor, Outdoor",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_35_r32_net": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_m_hybrid_35_r32_net": "Yes",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_35_r32_net": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_35_r32_net": "n/a",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_35_r32_net": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_35_r32_net": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_35_r32_net": "",
      "source_page": 134,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 134,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 134,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "0.77 kW",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.50",
      "+18\u00b0c/+23\u00b0c": "4.08",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "5.29",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 134,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 134,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 134,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "134 %",
      "source_page": 134,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 134,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 134,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.21",
      "column_2": "2.28",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.88 kW",
      "column_2": "2.63 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.66",
      "column_2": "3.35",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.983",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.85 kW",
      "column_2": "1.76 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.56",
      "column_2": "4.22",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.969",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.92 kW",
      "column_2": "1.84 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.49",
      "column_2": "6.33",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.943",
      "column_2": "0.955",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.21",
      "column_2": "2.28",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.03 kW",
      "column_2": "2.46 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.25",
      "column_2": "1.52",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.17 kW",
      "column_2": "2.17 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2198 kWh",
      "column_2": "2790 kWh",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 135,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 135,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "120 %",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.07",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 135,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 135,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 2.17 kW",
      "source_page": 135,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.54": "0.990",
      "2.76": "0.992",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.54": "2.95 kW",
      "2.76": "2.94 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.54": "5.16",
      "2.76": "3.99",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.54": "0.977",
      "2.76": "0.982",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.54": "1.89 kW",
      "2.76": "1.92 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.54": "7.19",
      "2.76": "5.35",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.54": "0.951",
      "2.76": "0.964",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.54": "1.92 kW",
      "2.76": "1.93 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.54": "8.55",
      "2.76": "6.96",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.54": "0.942",
      "2.76": "0.953",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.54": "4.69 kW",
      "2.76": "4.50 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.54": "3.54",
      "2.76": "2.76",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "3.03 kW",
      "2.76": "2.46 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "2.25",
      "2.76": "1.52",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "0.990",
      "2.76": "0.992",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.54": "60 \u00b0C",
      "2.76": "60 \u00b0C",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.54": "Electricity",
      "2.76": "Electricity",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.54": "7.34 kW",
      "2.76": "7.04 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.54": "4.00 kW",
      "2.76": "4.00 kW",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.54": "4964 kWh",
      "2.76": "5968 kWh",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.54": "",
      "2.76": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.54": "",
      "2.76": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.54": "",
      "2.76": "",
      "source_page": 136,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 136,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "137 %",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "3.50",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "2.26",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.987",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 136,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 136,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 136,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.961",
      "2.80": "0.977",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "1.91 kW",
      "2.80": "1.81 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "7.94",
      "2.80": "5.10",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.946",
      "2.80": "0.963",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "2.80 kW",
      "2.80": "2.35 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.57": "4.10",
      "2.80": "2.26",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "3.03 kW",
      "2.80": "2.46 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.25",
      "2.80": "1.52",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "0.982",
      "2.80": "0.988",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "2.80": "Electricity",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "0.00 kW",
      "2.80": "0.00 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.57": "4.00 kW",
      "2.80": "4.00 kW",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.57": "617 kWh",
      "2.80": "897 kWh",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.57": "",
      "2.80": "",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.57": "",
      "2.80": "",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.57": "",
      "2.80": "",
      "source_page": 137,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "628 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 137,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 137,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 137,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 138,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID UNIVERSAL 35 R32 NET",
      "source_page": 138,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_universal_35_r32_net": "Heating (medium temp)",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_universal_35_r32_net": "Indoor, Outdoor",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_universal_35_r32_net": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_m_hybrid_universal_35_r32_net": "Yes",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_universal_35_r32_net": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_universal_35_r32_net": "n/a",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_35_r32_net": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_35_r32_net": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_universal_35_r32_net": "",
      "source_page": 138,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 138,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 138,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "0.77 kW",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.50",
      "+18\u00b0c/+23\u00b0c": "4.08",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "5.29",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 138,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 138,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "134 %",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 138,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.21",
      "column_2": "2.28",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.88 kW",
      "column_2": "2.63 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.66",
      "column_2": "3.35",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.983",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.85 kW",
      "column_2": "1.76 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.56",
      "column_2": "4.22",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.969",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.92 kW",
      "column_2": "1.84 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.49",
      "column_2": "6.33",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.943",
      "column_2": "0.955",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.60 kW",
      "column_2": "4.10 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.21",
      "column_2": "2.28",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.03 kW",
      "column_2": "2.46 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.25",
      "column_2": "1.52",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.17 kW",
      "column_2": "2.17 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2198 kWh",
      "column_2": "2790 kWh",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 139,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 139,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "120 %",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.07",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 139,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 139,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 2.17 kW",
      "source_page": 139,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.54": "0.990",
      "2.76": "0.992",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.54": "2.95 kW",
      "2.76": "2.94 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.54": "5.16",
      "2.76": "3.99",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.54": "0.977",
      "2.76": "0.982",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.54": "1.89 kW",
      "2.76": "1.92 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.54": "7.19",
      "2.76": "5.35",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.54": "0.951",
      "2.76": "0.964",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.54": "1.92 kW",
      "2.76": "1.93 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.54": "8.55",
      "2.76": "6.96",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.54": "0.942",
      "2.76": "0.953",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.54": "4.69 kW",
      "2.76": "4.50 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.54": "3.54",
      "2.76": "2.76",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "3.03 kW",
      "2.76": "2.46 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "2.25",
      "2.76": "1.52",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.54": "0.990",
      "2.76": "0.992",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.54": "60 \u00b0C",
      "2.76": "60 \u00b0C",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.54": "13 W",
      "2.76": "13 W",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.54": "Electricity",
      "2.76": "Electricity",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.54": "7.34 kW",
      "2.76": "7.04 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.54": "4.00 kW",
      "2.76": "4.00 kW",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.54": "4964 kWh",
      "2.76": "5968 kWh",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.54": "",
      "2.76": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.54": "",
      "2.76": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.54": "",
      "2.76": "",
      "source_page": 140,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 140,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "137 %",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.06",
      "medium_temperature": "3.50",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.10",
      "medium_temperature": "2.26",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.987",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.88 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 140,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 140,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 140,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.57": "0.961",
      "2.80": "0.977",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.57": "1.91 kW",
      "2.80": "1.81 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.57": "7.94",
      "2.80": "5.10",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.57": "0.946",
      "2.80": "0.963",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.57": "2.80 kW",
      "2.80": "2.35 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.57": "4.10",
      "2.80": "2.26",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "3.03 kW",
      "2.80": "2.46 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "2.25",
      "2.80": "1.52",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.57": "0.982",
      "2.80": "0.988",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.57": "60 \u00b0C",
      "2.80": "60 \u00b0C",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.57": "13 W",
      "2.80": "13 W",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.57": "Electricity",
      "2.80": "Electricity",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.57": "0.00 kW",
      "2.80": "0.00 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.57": "4.00 kW",
      "2.80": "4.00 kW",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.57": "617 kWh",
      "2.80": "897 kWh",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.57": "",
      "2.80": "",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.57": "",
      "2.80": "",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.57": "",
      "2.80": "",
      "source_page": 141,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "628 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 141,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 141,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 141,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 142,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID 50 R32 NET",
      "source_page": 142,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_50_r32_net": "Heating (medium temp)",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_50_r32_net": "Indoor, Outdoor",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_50_r32_net": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_m_hybrid_50_r32_net": "Yes",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_50_r32_net": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_50_r32_net": "n/a",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_50_r32_net": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_50_r32_net": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_50_r32_net": "",
      "source_page": 142,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 142,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 142,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 142,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 142,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "136 %",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.47",
      "source_page": 142,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.28",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.994",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.11 kW",
      "column_2": "3.11 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.32",
      "column_2": "3.30",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.981",
      "column_2": "0.985",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.96 kW",
      "column_2": "2.19 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.58",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.971",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.86 kW",
      "column_2": "1.84 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.33",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.937",
      "column_2": "0.952",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.28",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.69 kW",
      "column_2": "3.18 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.54",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.96 kW",
      "column_2": "2.47 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2504 kWh",
      "column_2": "3360 kWh",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 143,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 143,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "3.02",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 143,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 143,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 143,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.50": "0.990",
      "2.71": "0.992",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.50": "3.00 kW",
      "2.71": "3.11 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.50": "5.15",
      "2.71": "3.81",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.50": "0.976",
      "2.71": "0.983",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.50": "1.99 kW",
      "2.71": "2.28 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.50": "7.22",
      "2.71": "5.29",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.50": "0.949",
      "2.71": "0.968",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.50": "1.87 kW",
      "2.71": "1.87 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.50": "8.70",
      "2.71": "6.88",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50": "0.935",
      "2.71": "0.948",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.50": "5.00 kW",
      "2.71": "5.00 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.50": "3.50",
      "2.71": "2.71",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "3.69 kW",
      "2.71": "4.90 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "2.30",
      "2.71": "1.51",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "0.991",
      "2.71": "0.993",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.50": "60 \u00b0C",
      "2.71": "60 \u00b0C",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50": "Electricity",
      "2.71": "Electricity",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.50": "7.83 kW",
      "2.71": "7.83 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.50": "4.00 kW",
      "2.71": "4.00 kW",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.50": "5240 kWh",
      "2.71": "6739 kWh",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.50": "",
      "2.71": "",
      "source_page": 144,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 144,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "150 %",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "3.83",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.30",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 144,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 144,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 144,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66": "0.964",
      "3.16": "0.978",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66": "1.86 kW",
      "3.16": "1.76 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66": "8.01",
      "3.16": "5.40",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66": "0.940",
      "3.16": "0.957",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66": "3.40 kW",
      "3.16": "2.90 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66": "3.75",
      "3.16": "2.30",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "3.69 kW",
      "3.16": "3.18 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "2.30",
      "3.16": "1.54",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "0.985",
      "3.16": "0.989",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.66": "60 \u00b0C",
      "3.16": "60 \u00b0C",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66": "Electricity",
      "3.16": "Electricity",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66": "0.00 kW",
      "3.16": "0.00 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.66": "4.00 kW",
      "3.16": "4.00 kW",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66": "734 kWh",
      "3.16": "1012 kWh",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.66": "",
      "3.16": "",
      "source_page": 145,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "925 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 145,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 145,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 145,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 146,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS M HYBRID UNIVERSAL 50 R32 NET",
      "source_page": 146,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_m_hybrid_universal_50_r32_net": "Heating (medium temp)",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_m_hybrid_universal_50_r32_net": "Indoor, Outdoor",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_m_hybrid_universal_50_r32_net": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_m_hybrid_universal_50_r32_net": "Yes",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_m_hybrid_universal_50_r32_net": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_m_hybrid_universal_50_r32_net": "n/a",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_50_r32_net": "",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_m_hybrid_universal_50_r32_net": "",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_m_hybrid_universal_50_r32_net": "",
      "source_page": 146,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 146,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 146,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 146,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 146,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "136 %",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.47",
      "source_page": 146,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.11",
      "column_2": "2.28",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.994",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.11 kW",
      "column_2": "3.11 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.32",
      "column_2": "3.30",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.981",
      "column_2": "0.985",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.96 kW",
      "column_2": "2.19 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.58",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.971",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.86 kW",
      "column_2": "1.84 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.33",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.937",
      "column_2": "0.952",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.11",
      "column_2": "2.28",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.69 kW",
      "column_2": "3.18 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.54",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.96 kW",
      "column_2": "2.47 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Backup Heater",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2504 kWh",
      "column_2": "3360 kWh",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 147,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 147,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 147,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 147,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 147,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 147,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "118 %",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.89",
      "medium_temperature": "3.02",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 147,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 147,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 147,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "3.50": "0.990",
      "2.71": "0.992",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "3.50": "3.00 kW",
      "2.71": "3.11 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "3.50": "5.15",
      "2.71": "3.81",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "3.50": "0.976",
      "2.71": "0.983",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "3.50": "1.99 kW",
      "2.71": "2.28 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "3.50": "7.22",
      "2.71": "5.29",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.50": "0.949",
      "2.71": "0.968",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.50": "1.87 kW",
      "2.71": "1.87 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "3.50": "8.70",
      "2.71": "6.88",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.50": "0.935",
      "2.71": "0.948",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "3.50": "5.00 kW",
      "2.71": "5.00 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "3.50": "3.50",
      "2.71": "2.71",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "3.69 kW",
      "2.71": "4.90 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "2.30",
      "2.71": "1.51",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.50": "0.991",
      "2.71": "0.993",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "WTOL",
      "3.50": "60 \u00b0C",
      "2.71": "60 \u00b0C",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Poff",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PTO",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PSB",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "PCK",
      "3.50": "14 W",
      "2.71": "14 W",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.50": "Electricity",
      "2.71": "Electricity",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "3.50": "7.83 kW",
      "2.71": "7.83 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Backup Heater",
      "3.50": "4.00 kW",
      "2.71": "4.00 kW",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "3.50": "5240 kWh",
      "2.71": "6739 kWh",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "",
      "3.50": "",
      "2.71": "",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_-7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.50": "",
      "2.71": "",
      "source_page": 148,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 148,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "150 %",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "3.83",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.75",
      "medium_temperature": "2.30",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.22 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 148,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 148,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 148,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66": "0.964",
      "3.16": "0.978",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66": "1.86 kW",
      "3.16": "1.76 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66": "8.01",
      "3.16": "5.40",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66": "0.940",
      "3.16": "0.957",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66": "3.40 kW",
      "3.16": "2.90 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66": "3.75",
      "3.16": "2.30",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "3.69 kW",
      "3.16": "3.18 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "2.30",
      "3.16": "1.54",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "0.985",
      "3.16": "0.989",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.66": "60 \u00b0C",
      "3.16": "60 \u00b0C",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.66": "14 W",
      "3.16": "14 W",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66": "Electricity",
      "3.16": "Electricity",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66": "0.00 kW",
      "3.16": "0.00 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Backup Heater",
      "5.66": "4.00 kW",
      "3.16": "4.00 kW",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66": "734 kWh",
      "3.16": "1012 kWh",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.66": "",
      "3.16": "",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Cooling",
      "5.66": "",
      "3.16": "",
      "source_page": 149,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "925 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 149,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 149,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 149,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M_-_Plus_LB_Outdoor_Air_Water_33"
    }
  ]
}