{
  "source_pdf": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34.pdf",
  "extraction_timestamp": "2025-11-17T15:08:10.111936",
  "total_records": 6504,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Subtype NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M \u2013 COMPACT",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M \u2013\nCOMPACT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000109",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "21.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ariston_thermo_group": "Heat Pump KEYMARK rev9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 04.2 M-C2RX",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_04.2_m-c2rx": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_04.2_m-c2rx": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_04.2_m-c2rx": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_04.2_m-c2rx": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_04.2_m-c2rx": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_04.2_m-c2rx": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04.2_m-c2rx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04.2_m-c2rx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_04.2_m-c2rx": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.22",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.969",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.956",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.17 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2198 kWh",
      "medium_temperature": "2790 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 2.17 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "120 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.982",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.964",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.953",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.34 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4964 kWh",
      "medium_temperature": "5968 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "137 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "2.84_kw": "6.06",
      "2.35_kw": "3.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.84_kw": "2 \u00b0C",
      "2.35_kw": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.84_kw": "-20 \u00b0C",
      "2.35_kw": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.84_kw": "4.00",
      "2.35_kw": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.84_kw": "1.88 kW",
      "2.35_kw": "1.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.84_kw": "5.57",
      "2.35_kw": "2.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "2.84_kw": "0.961",
      "2.35_kw": "0.977",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.84_kw": "1.91 kW",
      "2.35_kw": "1.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.84_kw": "7.94",
      "2.35_kw": "5.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "2.84_kw": "0.946",
      "2.35_kw": "0.963",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.84_kw": "4.02",
      "2.35_kw": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "3.03 kW",
      "2.35_kw": "2.46 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "2.25",
      "2.35_kw": "1.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.84_kw": "60 \u00b0C",
      "2.35_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.84_kw": "Electricity",
      "2.35_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.84_kw": "0.00 kW",
      "2.35_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "2.84_kw": "4.00 kW",
      "2.35_kw": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.84_kw": "626 kWh",
      "2.35_kw": "899 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "628 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05.2 M-C2RX",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05.2_m-c2rx": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05.2_m-c2rx": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05.2_m-c2rx": "Colder, Warmer",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_05.2_m-c2rx": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05.2_m-c2rx": "+7\u00b0C/12\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05.2_m-c2rx": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-c2rx": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-c2rx": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05.2_m-c2rx": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:31 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "31 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "55 dB(A)",
      "column_2": "55 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.48",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.986",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.19 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.58",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.955",
      "medium_temperature": "0.972",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.33",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.939",
      "medium_temperature": "0.953",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.54",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2505 kWh",
      "medium_temperature": "3360 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "118 %",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.71",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.81",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.29",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.953",
      "medium_temperature": "0.968",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.70",
      "medium_temperature": "6.88",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.949",
      "medium_temperature": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.83 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5317 kWh",
      "medium_temperature": "6739 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "151 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "3.44_kw": "6.20",
      "2.97_kw": "3.84",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.44_kw": "2 \u00b0C",
      "2.97_kw": "2 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.44_kw": "-20 \u00b0C",
      "2.97_kw": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.44_kw": "3.44 kW",
      "2.97_kw": "2.97 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.44_kw": "3.88",
      "2.97_kw": "2.33",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "3.44_kw": "0.985",
      "2.97_kw": "0.989",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.44_kw": "2.22 kW",
      "2.97_kw": "2.02 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.44_kw": "5.66",
      "2.97_kw": "3.16",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "3.44_kw": "0.965",
      "2.97_kw": "0.979",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.44_kw": "1.86 kW",
      "2.97_kw": "1.76 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.44_kw": "8.01",
      "2.97_kw": "5.40",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "3.44_kw": "0.941",
      "2.97_kw": "0.958",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.44_kw": "3.44 kW",
      "2.97_kw": "2.97 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.44_kw": "3.88",
      "2.97_kw": "2.33",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "3.69 kW",
      "2.97_kw": "3.18 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "2.30",
      "2.97_kw": "1.54",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "0.985",
      "2.97_kw": "0.989",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.44_kw": "60 \u00b0C",
      "2.97_kw": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.44_kw": "Electricity",
      "2.97_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.44_kw": "0.00 kW",
      "2.97_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "3.44_kw": "4.00 kW",
      "2.97_kw": "4.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.44_kw": "742 kWh",
      "2.97_kw": "1033 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "925 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 04.2 M-CRX 1Z",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_04.2_m-crx_1z": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_04.2_m-crx_1z": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_04.2_m-crx_1z": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_04.2_m-crx_1z": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_04.2_m-crx_1z": "+7\u00b0C/12\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_04.2_m-crx_1z": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04.2_m-crx_1z": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04.2_m-crx_1z": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_04.2_m-crx_1z": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:55 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "55 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "134 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.35",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.22",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.969",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.30",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.956",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.17 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2198 kWh",
      "medium_temperature": "2790 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 2.17 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "120 %",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.07",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.99",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.982",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.35",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.964",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.96",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.953",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.34 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4964 kWh",
      "medium_temperature": "5968 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "137 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "2.84_kw": "6.06",
      "2.35_kw": "3.49",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.84_kw": "2 \u00b0C",
      "2.35_kw": "2 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.84_kw": "-20 \u00b0C",
      "2.35_kw": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.84_kw": "4.00",
      "2.35_kw": "2.19",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.84_kw": "1.88 kW",
      "2.35_kw": "1.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.84_kw": "5.57",
      "2.35_kw": "2.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "2.84_kw": "0.961",
      "2.35_kw": "0.977",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.84_kw": "1.91 kW",
      "2.35_kw": "1.81 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.84_kw": "7.94",
      "2.35_kw": "5.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "2.84_kw": "0.946",
      "2.35_kw": "0.963",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.84_kw": "4.02",
      "2.35_kw": "2.19",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "3.03 kW",
      "2.35_kw": "2.46 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "2.25",
      "2.35_kw": "1.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.84_kw": "60 \u00b0C",
      "2.35_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.84_kw": "Electricity",
      "2.35_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.84_kw": "0.00 kW",
      "2.35_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "2.84_kw": "4.00 kW",
      "2.35_kw": "4.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.84_kw": "626 kWh",
      "2.35_kw": "899 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "628 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 04.2 M-CRX 2Z",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_04.2_m-crx_2z": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_04.2_m-crx_2z": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_04.2_m-crx_2z": "Colder, Warmer",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_04.2_m-crx_2z": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_04.2_m-crx_2z": "+7\u00b0C/12\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_04.2_m-crx_2z": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04.2_m-crx_2z": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_04.2_m-crx_2z": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_04.2_m-crx_2z": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:55 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "55 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "134 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.35",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.22",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.969",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.30",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.956",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.17 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2198 kWh",
      "medium_temperature": "2790 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 2.17 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "120 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.07",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.982",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.964",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.953",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.34 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4964 kWh",
      "medium_temperature": "5968 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "137 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "2.84_kw": "6.06",
      "2.35_kw": "3.49",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.84_kw": "2 \u00b0C",
      "2.35_kw": "2 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.84_kw": "-20 \u00b0C",
      "2.35_kw": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.84_kw": "4.00",
      "2.35_kw": "2.19",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.84_kw": "1.88 kW",
      "2.35_kw": "1.60 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.84_kw": "5.57",
      "2.35_kw": "2.80",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "2.84_kw": "0.961",
      "2.35_kw": "0.977",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.84_kw": "1.91 kW",
      "2.35_kw": "1.81 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.84_kw": "7.94",
      "2.35_kw": "5.10",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "2.84_kw": "0.946",
      "2.35_kw": "0.963",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.84_kw": "4.02",
      "2.35_kw": "2.19",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "3.03 kW",
      "2.35_kw": "2.46 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "2.25",
      "2.35_kw": "1.52",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.84_kw": "60 \u00b0C",
      "2.35_kw": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.84_kw": "Electricity",
      "2.35_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.84_kw": "0.00 kW",
      "2.35_kw": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "2.84_kw": "4.00 kW",
      "2.35_kw": "4.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.84_kw": "626 kWh",
      "2.35_kw": "899 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "628 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05.2 M-CRX 1Z",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05.2_m-crx_1z": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05.2_m-crx_1z": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05.2_m-crx_1z": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_05.2_m-crx_1z": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05.2_m-crx_1z": "+7\u00b0C/12\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05.2_m-crx_1z": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-crx_1z": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-crx_1z": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05.2_m-crx_1z": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:31 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "31 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "35 dB(A)",
      "column_2": "35 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "55 dB(A)",
      "column_2": "55 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.48",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.28",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.30",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.986",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.19 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.58",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.955",
      "medium_temperature": "0.972",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.33",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.939",
      "medium_temperature": "0.953",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.28",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.54",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2505 kWh",
      "medium_temperature": "3360 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "118 %",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.71",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.81",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.29",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.953",
      "medium_temperature": "0.968",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.70",
      "medium_temperature": "6.88",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.949",
      "medium_temperature": "0.950",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.70",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.51",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.83 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5317 kWh",
      "medium_temperature": "6739 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "151 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "3.44_kw": "6.20",
      "2.97_kw": "3.84",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.44_kw": "2 \u00b0C",
      "2.97_kw": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.44_kw": "-20 \u00b0C",
      "2.97_kw": "-20 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.44_kw": "3.44 kW",
      "2.97_kw": "2.97 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.44_kw": "3.88",
      "2.97_kw": "2.33",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "3.44_kw": "0.985",
      "2.97_kw": "0.989",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.44_kw": "2.22 kW",
      "2.97_kw": "2.02 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.44_kw": "5.66",
      "2.97_kw": "3.16",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "3.44_kw": "0.965",
      "2.97_kw": "0.979",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.44_kw": "1.86 kW",
      "2.97_kw": "1.76 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.44_kw": "8.01",
      "2.97_kw": "5.40",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "3.44_kw": "0.941",
      "2.97_kw": "0.958",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.44_kw": "3.44 kW",
      "2.97_kw": "2.97 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.44_kw": "3.88",
      "2.97_kw": "2.33",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "3.69 kW",
      "2.97_kw": "3.18 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "2.30",
      "2.97_kw": "1.54",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "0.985",
      "2.97_kw": "0.989",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.44_kw": "60 \u00b0C",
      "2.97_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.44_kw": "Electricity",
      "2.97_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.44_kw": "0.00 kW",
      "2.97_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "3.44_kw": "4.00 kW",
      "2.97_kw": "4.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.44_kw": "742 kWh",
      "2.97_kw": "1033 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "925 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model AEROTOP MONO 05.2 M-CRX 2Z",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aerotop_mono_05.2_m-crx_2z": "Heating + DHW + low temp",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aerotop_mono_05.2_m-crx_2z": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aerotop_mono_05.2_m-crx_2z": "Colder, Warmer",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aerotop_mono_05.2_m-crx_2z": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aerotop_mono_05.2_m-crx_2z": "+7\u00b0C/12\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aerotop_mono_05.2_m-crx_2z": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-crx_2z": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aerotop_mono_05.2_m-crx_2z": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aerotop_mono_05.2_m-crx_2z": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:31 h:min",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.80",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.75 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.56",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "31 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "55 dB(A)",
      "column_2": "55 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "136 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.65 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.66",
      "medium_temperature": "3.48",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.28",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.30",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.986",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.19 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.48",
      "medium_temperature": "4.58",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.955",
      "medium_temperature": "0.972",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.33",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.939",
      "medium_temperature": "0.953",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.28",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.54",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.96 kW",
      "medium_temperature": "2.47 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2505 kWh",
      "medium_temperature": "3360 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.96 kW 2.47 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "150 %",
      "medium_temperature": "118 %",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.26 kW",
      "medium_temperature": "8.26 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.84",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.71",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.81",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.983",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.20",
      "medium_temperature": "5.29",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.953",
      "medium_temperature": "0.968",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.87 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.70",
      "medium_temperature": "6.88",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.949",
      "medium_temperature": "0.950",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.50",
      "medium_temperature": "2.70",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.69 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.51",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.83 kW",
      "medium_temperature": "7.83 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5317 kWh",
      "medium_temperature": "6739 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "3.44 kW",
      "medium_temperature": "2.97 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "151 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.83 kW 7.83 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "3.44_kw": "6.20",
      "2.97_kw": "3.84",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "3.44_kw": "2 \u00b0C",
      "2.97_kw": "2 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "3.44_kw": "-20 \u00b0C",
      "2.97_kw": "-20 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "3.44_kw": "3.44 kW",
      "2.97_kw": "2.97 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "3.44_kw": "3.88",
      "2.97_kw": "2.33",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "3.44_kw": "0.985",
      "2.97_kw": "0.989",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "3.44_kw": "2.22 kW",
      "2.97_kw": "2.02 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "3.44_kw": "5.66",
      "2.97_kw": "3.16",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "3.44_kw": "0.965",
      "2.97_kw": "0.979",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "3.44_kw": "1.86 kW",
      "2.97_kw": "1.76 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "3.44_kw": "8.01",
      "2.97_kw": "5.40",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "3.44_kw": "0.941",
      "2.97_kw": "0.958",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "3.44_kw": "3.44 kW",
      "2.97_kw": "2.97 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "3.44_kw": "3.88",
      "2.97_kw": "2.33",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "3.69 kW",
      "2.97_kw": "3.18 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "2.30",
      "2.97_kw": "1.54",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44_kw": "0.985",
      "2.97_kw": "0.989",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "3.44_kw": "60 \u00b0C",
      "2.97_kw": "60 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "3.44_kw": "13 W",
      "2.97_kw": "13 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "3.44_kw": "Electricity",
      "2.97_kw": "Electricity",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "3.44_kw": "0.00 kW",
      "2.97_kw": "0.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "3.44_kw": "4.00 kW",
      "2.97_kw": "4.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "3.44_kw": "742 kWh",
      "2.97_kw": "1033 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "3.44_kw": "",
      "2.97_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.77 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.38",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.87 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "925 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 35 M 2Z LINK R32",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_35_m_2z_link_r32": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_35_m_2z_link_r32": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_35_m_2z_link_r32": "Colder, Warmer",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_compact_35_m_2z_link_r32": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_35_m_2z_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_35_m_2z_link_r32": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_35_m_2z_link_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_35_m_2z_link_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_35_m_2z_link_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:55 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "55 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "134 %",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.35",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.22",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.969",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.30",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.956",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.17 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2198 kWh",
      "medium_temperature": "2790 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.17 kW 2.17 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "120 %",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "3.07",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.99",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.982",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.35",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.964",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.96",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.953",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.34 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4964 kWh",
      "medium_temperature": "5968 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "137 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "prated": "SCOP",
      "2.84_kw": "6.06",
      "2.35_kw": "3.49",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.84_kw": "2 \u00b0C",
      "2.35_kw": "2 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.84_kw": "-20 \u00b0C",
      "2.35_kw": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.84_kw": "4.00",
      "2.35_kw": "2.19",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.84_kw": "1.88 kW",
      "2.35_kw": "1.60 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.84_kw": "5.57",
      "2.35_kw": "2.80",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "2.84_kw": "0.961",
      "2.35_kw": "0.977",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.84_kw": "1.91 kW",
      "2.35_kw": "1.81 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.84_kw": "7.94",
      "2.35_kw": "5.10",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "2.84_kw": "0.946",
      "2.35_kw": "0.963",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.84_kw": "4.02",
      "2.35_kw": "2.19",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "3.03 kW",
      "2.35_kw": "2.46 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "2.25",
      "2.35_kw": "1.52",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.84_kw": "60 \u00b0C",
      "2.35_kw": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.84_kw": "Electricity",
      "2.35_kw": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.84_kw": "0.00 kW",
      "2.35_kw": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "2.84_kw": "4.00 kW",
      "2.35_kw": "4.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.84_kw": "626 kWh",
      "2.35_kw": "899 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "628 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 35 M LINK R32",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_35_m_link_r32": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_35_m_link_r32": "Indoor, Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_35_m_link_r32": "Colder, Warmer",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_compact_35_m_link_r32": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_35_m_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_35_m_link_r32": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_35_m_link_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_35_m_link_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_35_m_link_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:55 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 37,
      "source_table": 8,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "55 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "134 %",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.43",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_35_50_M___COMPACT_Outdoor_Air_Water_34",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 38,
      "source_table": 2,
