{
  "source_pdf": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41.pdf",
  "extraction_timestamp": "2025-11-17T15:08:56.215645",
  "total_records": 2406,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Subtype NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 S - COMPACT",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 S - COMPACT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000118",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "05.07.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ariston_thermo_group": "Heat Pump KEYMARK rev9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 80 S 2Z NET R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_80_s_2z_net_r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_80_s_2z_net_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_80_s_2z_net_r32": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_80_s_2z_net_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_80_s_2z_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_80_s_2z_net_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s_2z_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s_2z_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_80_s_2z_net_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 80 S NET R32",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_80_s_net_r32": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_80_s_net_r32": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_80_s_net_r32": "Colder, Warmer",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_80_s_net_r32": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_80_s_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_80_s_net_r32": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s_net_r32": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s_net_r32": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_80_s_net_r32": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 80 S-T 2Z NET R32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_80_s-t_2z_net_r32": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_80_s-t_2z_net_r32": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_80_s-t_2z_net_r32": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_80_s-t_2z_net_r32": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_80_s-t_2z_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_80_s-t_2z_net_r32": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s-t_2z_net_r32": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s-t_2z_net_r32": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_80_s-t_2z_net_r32": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIMBUS COMPACT 80 S-T NET R32",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nimbus_compact_80_s-t_net_r32": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nimbus_compact_80_s-t_net_r32": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nimbus_compact_80_s-t_net_r32": "Colder, Warmer",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nimbus_compact_80_s-t_net_r32": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nimbus_compact_80_s-t_net_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nimbus_compact_80_s-t_net_r32": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s-t_net_r32": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nimbus_compact_80_s-t_net_r32": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nimbus_compact_80_s-t_net_r32": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 80 S 2Z LINK R32",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_80_s_2z_link_r32": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_80_s_2z_link_r32": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_80_s_2z_link_r32": "Colder, Warmer",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_compact_80_s_2z_link_r32": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_80_s_2z_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_80_s_2z_link_r32": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s_2z_link_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s_2z_link_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_80_s_2z_link_r32": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 80 S LINK R32",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_80_s_link_r32": "Heating + DHW + low temp",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_80_s_link_r32": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_80_s_link_r32": "Colder, Warmer",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_compact_80_s_link_r32": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_80_s_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_80_s_link_r32": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s_link_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s_link_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_80_s_link_r32": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 80 S-T 2Z LINK R32",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_80_s-t_2z_link_r32": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_80_s-t_2z_link_r32": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_80_s-t_2z_link_r32": "Colder, Warmer",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_compact_80_s-t_2z_link_r32": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_80_s-t_2z_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_80_s-t_2z_link_r32": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s-t_2z_link_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s-t_2z_link_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_80_s-t_2z_link_r32": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "43 dB(A)",
      "column_2": "43 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3490 kWh",
      "medium_temperature": "4405 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.86 kW 2.72 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "": "Pdesignh",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "120 %",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.78 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.93",
      "medium_temperature": "3.08",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.47",
      "medium_temperature": "2.73",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "4.07",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.84 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.15",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.975",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "6.47",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.966",
      "medium_temperature": "0.973",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.13 kW",
      "medium_temperature": "6.98 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.47",
      "medium_temperature": "2.70",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.22",
      "medium_temperature": "1.51",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "11.16 kW",
      "medium_temperature": "10.93 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7398 kWh",
      "medium_temperature": "9226 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "242 %",
      "medium_temperature": "151 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.16 kW 10.93 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "4.93_kw": "6.14",
      "4.48_kw": "3.84",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.93_kw": "2 \u00b0C",
      "4.48_kw": "2 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.93_kw": "-20 \u00b0C",
      "4.48_kw": "-20 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.93_kw": "0.989",
      "4.48_kw": "0.992",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.93_kw": "3.10 kW",
      "4.48_kw": "2.81 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.93_kw": "5.70",
      "4.48_kw": "3.08",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.93_kw": "0.975",
      "4.48_kw": "0.985",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.93_kw": "3.28 kW",
      "4.48_kw": "3.16 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.93_kw": "7.86",
      "4.48_kw": "5.45",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.93_kw": "0.967",
      "4.48_kw": "0.977",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.93_kw": "4.93 kW",
      "4.48_kw": "4.48 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.93_kw": "4.05",
      "4.48_kw": "2.53",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "5.51 kW",
      "4.48_kw": "4.90 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.93_kw": "2.22",
      "4.48_kw": "1.51",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.93_kw": "60 \u00b0C",
      "4.48_kw": "60 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.93_kw": "14 W",
      "4.48_kw": "14 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.93_kw": "Electricity",
      "4.48_kw": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.93_kw": "0.00 kW",
      "4.48_kw": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "4.93_kw": "4.00 kW",
      "4.48_kw": "4.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.93_kw": "1073 kWh",
      "4.48_kw": "1557 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "4.93_kw": "",
      "4.48_kw": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.64",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.85",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.97",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "14 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "psb": "PCK",
      "14_w": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qce",
      "14_w": "1381 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model ARIANEXT COMPACT 80 S-T LINK R32",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "arianext_compact_80_s-t_link_r32": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "arianext_compact_80_s-t_link_r32": "Indoor, Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "arianext_compact_80_s-t_link_r32": "Colder, Warmer",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "arianext_compact_80_s-t_link_r32": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "arianext_compact_80_s-t_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "arianext_compact_80_s-t_link_r32": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s-t_link_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "arianext_compact_80_s-t_link_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "arianext_compact_80_s-t_link_r32": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "131 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:03 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "233 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.95",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.26 kW",
      "+18\u00b0c/+23\u00b0c": "1.49 kW",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "4.70",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "03 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.37 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.57",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.29",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.995",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.51",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.989",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.74 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "4.36",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.16 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.50",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.973",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_NIMBUS_ARIANEXT_AEROTOP_ENERGION_80_S_-_COMPACT_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
