{
  "source_pdf": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44.pdf",
  "extraction_timestamp": "2025-11-17T15:09:03.276889",
  "total_records": 199,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Subtype TALIA HYBRID FLEX LINK R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ariston_thermo_group": "Viale Aristide Merloni 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ariston_thermo_group": "I-60044",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ariston_thermo_group": "Fabriano (AN)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ariston_thermo_group": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ariston_thermo_group": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ariston_thermo_group": "TALIA HYBRID FLEX LINK R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ariston_thermo_group": "ICIM-PDC-000195",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ariston_thermo_group": "Hybrid Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ariston_thermo_group": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ariston_thermo_group": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ariston_thermo_group": "02.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ariston_thermo_group": "Politecnico di Milano, IT ReLAB - Renewable Heating and\nCooling Lab",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Model TALIA HYBRID FLEX LINK R32",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "talia_hybrid_flex_link_r32": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "talia_hybrid_flex_link_r32": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "talia_hybrid_flex_link_r32": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "talia_hybrid_flex_link_r32": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "talia_hybrid_flex_link_r32": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "talia_hybrid_flex_link_r32": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "talia_hybrid_flex_link_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "",
      "talia_hybrid_flex_link_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "talia_hybrid_flex_link_r32": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "40.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.09 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.50",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.40",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "49 dB(A)",
      "column_2": "49 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.983",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.85 kW",
      "medium_temperature": "1.76 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.22",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.88 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.49",
      "medium_temperature": "6.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.90",
      "medium_temperature": "1.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.10 kW",
      "medium_temperature": "0.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2780 kWh",
      "medium_temperature": "2790 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "": "Pdesignh",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "7.43 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.40",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.95 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.93 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.55",
      "medium_temperature": "6.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.942",
      "medium_temperature": "0.953",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.76",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.03 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.52",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Gas",
      "medium_temperature": "Gas",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "7.34 kW",
      "medium_temperature": "7.04 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Backup Heater",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4355 kWh",
      "medium_temperature": "5337 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdesignh",
      "low_temperature": "2.84 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "137 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.34 kW 7.04 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "prated": "SCOP",
      "2.84_kw": "6.06",
      "2.35_kw": "3.49",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "2.84_kw": "2 \u00b0C",
      "2.35_kw": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "2.84_kw": "-20 \u00b0C",
      "2.35_kw": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "2.84_kw": "4.00",
      "2.35_kw": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "2.84_kw": "0.990",
      "2.35_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "2.84_kw": "1.88 kW",
      "2.35_kw": "1.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "2.84_kw": "5.57",
      "2.35_kw": "2.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "2.84_kw": "0.980",
      "2.35_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "2.84_kw": "1.91 kW",
      "2.35_kw": "1.81 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "2.84_kw": "7.94",
      "2.35_kw": "5.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "2.84_kw": "0.970",
      "2.35_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "2.84_kw": "4.00",
      "2.35_kw": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "2.84 kW",
      "2.35_kw": "2.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "4.00",
      "2.35_kw": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.84_kw": "0.982",
      "2.35_kw": "0.988",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "2.84_kw": "60 \u00b0C",
      "2.35_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "2.84_kw": "13 W",
      "2.35_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "2.84_kw": "Gas",
      "2.35_kw": "Gas",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "2.84_kw": "0.00 kW",
      "2.35_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Backup Heater",
      "2.84_kw": "4.00 kW",
      "2.35_kw": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "2.84_kw": "626 kWh",
      "2.35_kw": "899 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "prated": "EN 14825 | Cooling",
      "2.84_kw": "",
      "2.35_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.58 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.98",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.72 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.95",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.24",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.94",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44"
    },
    {
      "poff": "PTO",
      "14_w": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "14_w": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "14_w": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qce",
      "14_w": "628 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ariston_Thermo_Group_TALIA_HYBRID_FLEX_LINK_R32_Hybrid_Air_Water_44",
      "submodel_id": null
    }
  ]
}