{
  "source_pdf": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:09:05.105769",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat Pump Inverter-14",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ar\u00e7elik_a.s.": "Karaa\u011fa\u00e7 Cad No.2-6, S\u00fctl\u00fcce",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ar\u00e7elik_a.s.": "34445",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ar\u00e7elik_a.s.": "Istanbul",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ar\u00e7elik_a.s.": "TR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ar\u00e7elik_a.s.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ar\u00e7elik_a.s.": "Monobloc Heat Pump Inverter-14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ar\u00e7elik_a.s.": "041-K089-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ar\u00e7elik_a.s.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ar\u00e7elik_a.s.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ar\u00e7elik_a.s.": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ar\u00e7elik_a.s.": "03.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ar\u00e7elik_a.s.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ar\u00e7elik_a.s.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model GHPH-MM14",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ghph-mm14": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ghph-mm14": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ghph-mm14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ghph-mm14": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ghph-mm14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ghph-mm14": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ghph-mm14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ghph-mm14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ghph-mm14": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.34 kW",
      "medium_temperature": "14.13 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.05 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.54 kW",
      "medium_temperature": "13.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.98 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.56",
      "medium_temperature": "2.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.53 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.77": "0.990",
      "4.10": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.77": "5.30 kW",
      "4.10": "5.53 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.77": "7.86",
      "4.10": "5.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.77": "0.990",
      "4.10": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.77": "11.98 kW",
      "4.10": "11.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.77": "2.56",
      "4.10": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.77": "12.06 kW",
      "4.10": "11.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.77": "2.38",
      "4.10": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.77": "0.990",
      "4.10": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.77": "65 \u00b0C",
      "4.10": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.77": "7 W",
      "4.10": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.77": "20 W",
      "4.10": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.77": "7 W",
      "4.10": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.77": "28 W",
      "4.10": "28 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.77": "Electricity",
      "4.10": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.77": "1.48 kW",
      "4.10": "1.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.77": "6220 kWh",
      "4.10": "8584 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.48 kW 1.49 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-14_Outdoor_Air_Water_4"
    }
  ]
}