{
  "source_pdf": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:09:05.373877",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Heat Pump Inverter-16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ar\u00e7elik_a.s.": "Karaa\u011fa\u00e7 Cad No.2-6, S\u00fctl\u00fcce",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ar\u00e7elik_a.s.": "34445",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ar\u00e7elik_a.s.": "Istanbul",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ar\u00e7elik_a.s.": "TR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ar\u00e7elik_a.s.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ar\u00e7elik_a.s.": "Monobloc Heat Pump Inverter-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ar\u00e7elik_a.s.": "041-K089-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ar\u00e7elik_a.s.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ar\u00e7elik_a.s.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ar\u00e7elik_a.s.": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ar\u00e7elik_a.s.": "03.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ar\u00e7elik_a.s.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ar\u00e7elik_a.s.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model GHPH-MM16",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ghph-mm16": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ghph-mm16": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ghph-mm16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ghph-mm16": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ghph-mm16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ghph-mm16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ghph-mm16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ghph-mm16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ghph-mm16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.32 kW",
      "medium_temperature": "16.31 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.58",
      "medium_temperature": "2.89",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.45 kW",
      "medium_temperature": "13.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.67 kW",
      "medium_temperature": "11.53 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.23 kW",
      "medium_temperature": "7.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.51 kW",
      "medium_temperature": "4.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.48": "0.990",
      "4.66": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.48": "6.53 kW",
      "4.66": "6.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.48": "9.43",
      "4.66": "7.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.48": "0.990",
      "4.66": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.48": "13.67 kW",
      "4.66": "11.53 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.48": "2.68",
      "4.66": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.48": "14.13 kW",
      "4.66": "10.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.48": "2.47",
      "4.66": "1.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.48": "0.990",
      "4.66": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.48": "55 \u00b0C",
      "4.66": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.48": "98 W",
      "4.66": "98 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.48": "98 W",
      "4.66": "98 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.48": "98 W",
      "4.66": "98 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.48": "35 W",
      "4.66": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.48": "Electricity",
      "4.66": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.48": "1.32 kW",
      "4.66": "2.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.48": "7024 kWh",
      "4.66": "8023 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 2.24 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ar\u00e7elik_A_S__Monobloc_Heat_Pump_Inverter-16_Outdoor_Air_Water_5"
    }
  ]
}