{
  "source_pdf": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:09:15.368591",
  "total_records": 1294,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype BLW Split-K 6/8 D",
      "source_page": 1,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "august_br\u00f6tje_gmbh": "August-Br\u00f6tje-Str. 17",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "august_br\u00f6tje_gmbh": "26180",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "august_br\u00f6tje_gmbh": "Rastede",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "august_br\u00f6tje_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "august_br\u00f6tje_gmbh": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "august_br\u00f6tje_gmbh": "BLW Split-K 6/8 D",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "august_br\u00f6tje_gmbh": "007-DM0117",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "august_br\u00f6tje_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "august_br\u00f6tje_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "august_br\u00f6tje_gmbh": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "august_br\u00f6tje_gmbh": "24.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "august_br\u00f6tje_gmbh": "European KEYMARK Scheme for Heat Pumps (v9)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + BLWSKI48MHD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_blwski48mhd": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_blwski48mhd": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_blwski48mhd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_blwski48mhd": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_blwski48mhd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_blwski48mhd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48mhd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48mhd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_blwski48mhd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.07",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:32 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.3 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "1.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "132 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.58",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.22",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 3,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2986 kWh",
      "column_2": "3679 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1658 kWh",
      "column_2": "2222 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.95",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "9.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "987 kWh",
      "+18\u00b0c/+23\u00b0c": "701 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + BLWSKI48OHD",
      "source_page": 6,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_blwski48ohd": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_blwski48ohd": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_blwski48ohd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_blwski48ohd": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_blwski48ohd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_blwski48ohd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48ohd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48ohd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_blwski48ohd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.07",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:32 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "28.3 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "1.43 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 7,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 7,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 7,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "132 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.37",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.37",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.58",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.22",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 7,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2986 kWh",
      "column_2": "3679 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1658 kWh",
      "column_2": "2222 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.95",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "9.48",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "987 kWh",
      "+18\u00b0c/+23\u00b0c": "701 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + BLWSKI48MHD",
      "source_page": 10,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_blwski48mhd": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_blwski48mhd": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_blwski48mhd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_blwski48mhd": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_blwski48mhd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_blwski48mhd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48mhd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48mhd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_blwski48mhd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "122 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.88",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:32 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "20.4 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "54.2 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "261 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 11,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "1.43 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 11,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 11,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 11,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 11,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "132 %",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.37",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.37",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.58",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.22",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 11,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2986 kWh",
      "column_2": "3679 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1658 kWh",
      "column_2": "2222 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.95",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "9.48",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "987 kWh",
      "+18\u00b0c/+23\u00b0c": "701 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 6 MR + BLWSKI48OHD",
      "source_page": 14,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_6_mr_+_blwski48ohd": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_6_mr_+_blwski48ohd": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_6_mr_+_blwski48ohd": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_6_mr_+_blwski48ohd": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_6_mr_+_blwski48ohd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_6_mr_+_blwski48ohd": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48ohd": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_6_mr_+_blwski48ohd": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_6_mr_+_blwski48ohd": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "122 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.88",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:32 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "20.4 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "54.2 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "261 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "149 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.50",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:28 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.5 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "277 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.40 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.90",
      "source_page": 15,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.30 kW",
      "+18\u00b0c/+23\u00b0c": "1.43 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 15,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "31 dB(A)",
      "medium_temperature": "31 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "132 %",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.37",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.22",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.37",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.07",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.92",
      "medium_temperature": "6.58",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.68",
      "medium_temperature": "2.22",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.68",
      "medium_temperature": "1.82",
      "source_page": 15,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.70 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2986 kWh",
      "column_2": "3679 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "34 dB(A)",
      "medium_temperature": "34 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "141 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.61",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.30",
      "medium_temperature": "3.16",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.86 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.70",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.27",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.70 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1658 kWh",
      "column_2": "2222 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.95",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.83",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.90 kW",
      "+18\u00b0c/+23\u00b0c": "5.39 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "6.65",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.10 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.55",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.37 kW",
      "+18\u00b0c/+23\u00b0c": "1.78 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "9.48",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "987 kWh",
      "+18\u00b0c/+23\u00b0c": "701 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + BLWSKI48MHD",
      "source_page": 18,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_blwski48mhd": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_blwski48mhd": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_blwski48mhd": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_blwski48mhd": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_blwski48mhd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_blwski48mhd": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48mhd": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48mhd": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_blwski48mhd": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "125 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.99",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:41 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.9 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "264 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "41 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.67 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.84",
      "source_page": 19,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 19,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 19,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 19,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 19,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "125 %",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.21",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.10",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.64 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.66",
      "source_page": 19,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "2.10 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3225 kWh",
      "column_2": "4504 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10.6 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1728 kWh",
      "column_2": "2315 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.950",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "904 kWh",
      "+18\u00b0c/+23\u00b0c": "732 kWh",
      "source_page": 21,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + BLWSKI48OHD",
      "source_page": 22,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_blwski48ohd": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_blwski48ohd": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_blwski48ohd": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_blwski48ohd": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_blwski48ohd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_blwski48ohd": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48ohd": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48ohd": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_blwski48ohd": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "125 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.99",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:41 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.9 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "264 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "41 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.67 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.84",
      "source_page": 23,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 23,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 23,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 23,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 23,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "125 %",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.21",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.10",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.64 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.66",
      "source_page": 23,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "2.10 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3225 kWh",
      "column_2": "4504 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10.6 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1728 kWh",
      "column_2": "2315 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.950",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "904 kWh",
      "+18\u00b0c/+23\u00b0c": "732 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + BLWSKI48MHD",
      "source_page": 26,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_blwski48mhd": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_blwski48mhd": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_blwski48mhd": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_blwski48mhd": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_blwski48mhd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_blwski48mhd": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48mhd": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48mhd": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_blwski48mhd": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "121 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.84",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:41 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "22.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "55.2 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "272 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "41 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.67 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.84",
      "source_page": 27,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 27,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 27,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 27,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 27,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "125 %",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.21",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.10",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.64 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.66",
      "source_page": 27,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "2.10 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3225 kWh",
      "column_2": "4504 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10.6 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 28,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1728 kWh",
      "column_2": "2315 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.950",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "904 kWh",
      "+18\u00b0c/+23\u00b0c": "732 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model AWHPR 8 MR + BLWSKI48OHD",
      "source_page": 30,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "awhpr_8_mr_+_blwski48ohd": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "awhpr_8_mr_+_blwski48ohd": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "awhpr_8_mr_+_blwski48ohd": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "awhpr_8_mr_+_blwski48ohd": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "awhpr_8_mr_+_blwski48ohd": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "awhpr_8_mr_+_blwski48ohd": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48ohd": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "awhpr_8_mr_+_blwski48ohd": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "awhpr_8_mr_+_blwski48ohd": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "121 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.84",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:41 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "22.0 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "55.2 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "272 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:20 h:min",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.9 W",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 7,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "41 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_01",
      "value": "20 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 31,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.67 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.73",
      "medium_temperature": "2.84",
      "source_page": 31,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.45 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 31,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 31,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 31,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 31,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 31,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 4,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "125 %",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.21",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.12 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.78 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "4.10",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.67 kW",
      "medium_temperature": "2.55 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "6.10",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.960",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.06 kW",
      "medium_temperature": "6.19 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.95",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.64 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.58",
      "medium_temperature": "1.66",
      "source_page": 31,
      "source_table": 5,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.36 kW",
      "column_2": "2.10 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3225 kWh",
      "column_2": "4504 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "214 %",
      "medium_temperature": "149 %",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "3.81",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.58 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.36",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.11 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "5.00",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.12",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10.6 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 32,
      "source_table": 3,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.36 kW 2.10 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1728 kWh",
      "column_2": "2315 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.32",
      "+18\u00b0c/+23\u00b0c": "5.82",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.10 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.79",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "5.65 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.18 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "0.980",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "1.67 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "7.40",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.950",
      "+18\u00b0c/+23\u00b0c": "0.930",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "904 kWh",
      "+18\u00b0c/+23\u00b0c": "732 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "August_Br\u00f6tje_GmbH_BLW_Split-K_6_8_D_Outdoor_Air_Water_7"
    }
  ]
}